<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <!-- Brand Favicon & Touch Icons -->
  <link rel="icon" href="../assets/images/favicon.svg" type="image/svg+xml">
  <link rel="icon" href="../assets/images/favicon.ico" sizes="any">
  <link rel="icon" type="image/png" href="../assets/images/favicon-32.png" sizes="32x32">
  <link rel="icon" type="image/png" href="../assets/images/favicon.png" sizes="180x180">
  <link rel="apple-touch-icon" href="../assets/images/apple-touch-icon.png">
  <title>Domain 1: Permits &amp; Statutory Approvals | Hyperscale Data Center</title>
  <script src="https://cdn.tailwindcss.com"></script>
  <style>
    * {
      user-select: text !important;
      -webkit-user-select: text !important;
    }

    button, .tab-btn {
      user-select: none !important;
      -webkit-user-select: none !important;
    }

    body {
      background-color: transparent;
      color: #334155;
      font-family: system-ui, -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Helvetica Neue", Arial, sans-serif;
    }

    /* Interactive Calculation Cell Styling */
    .calc-cell {
      position: relative;
      cursor: help;
      text-decoration: underline dotted #0284c7 1.5px;
      text-underline-offset: 3px;
      transition: background-color 0.15s ease, color 0.15s ease;
    }
    .calc-cell:hover {
      background-color: #f0f9ff !important;
      color: #0369a1 !important;
    }

    /* Floating Tooltip Box */
    #calc-tooltip {
      position: fixed;
      display: none;
      z-index: 9999;
      pointer-events: none;
      max-width: 440px;
      background-color: #0f172a;
      color: #f8fafc;
      border: 1px solid #334155;
      border-radius: 8px;
      padding: 12px 14px;
      box-shadow: 0 10px 25px -5px rgba(0, 0, 0, 0.3), 0 8px 10px -6px rgba(0, 0, 0, 0.2);
      font-family: system-ui, sans-serif;
      font-size: 11px;
      line-height: 1.45;
      transition: opacity 0.12s ease;
    }

    table {
      width: 100% !important;
      border-collapse: collapse !important;
      table-layout: auto;
    }
    .gov-table th, .gov-table td {
      vertical-align: middle;
      padding: 0.5rem 0.6rem !important;
      white-space: normal !important;
      word-break: normal;
    }
    .gov-table td.font-mono {
      white-space: nowrap !important;
    }
  </style>
</head>
<body class="p-2 sm:p-4 antialiased">
  <div class="w-full max-w-7xl mx-auto space-y-4">

    <!-- OPEN HEADER -->
    <header class="border-b border-slate-200 pb-3 space-y-2.5">
      <div class="flex flex-col md:flex-row md:items-start md:justify-between gap-4">
        <div>
          <h1 class="text-lg sm:text-xl font-bold text-slate-900 tracking-tight">
            Domain 1: Permits, Grid Tie &amp; Statutory Approvals
          </h1>
          <p class="text-xs text-slate-500 mt-0.5 leading-snug">
            Vietnam Statutory Permitting Sequence, QCVN 06:2022 PCCC Design Approval, Decree 08/2022 Environmental License &amp; EVN 110kV Interconnection
          </p>
        </div>
        <div class="font-mono text-xs text-slate-600 md:text-right shrink-0">
          <div class="text-[9.5px] uppercase font-bold text-slate-400">CRITICAL STATUTORY MILESTONE</div>
          <div class="text-base sm:text-lg font-bold font-mono text-rose-700 mt-0.5 leading-tight">PCCC &amp; 110kV Grid Acceptance</div>
        </div>
      </div>

      <!-- FLAT HORIZONTAL STATS ROW -->
      <div class="grid grid-cols-2 sm:grid-cols-4 lg:grid-cols-6 gap-2 pt-2 border-t border-slate-100 text-xs">
        <div class="p-2 rounded bg-slate-50 border border-slate-100">
          <div class="text-[9.5px] uppercase font-bold text-slate-400">PERMITTING DURATION</div>
          <div class="text-sm font-bold font-mono text-slate-800 mt-0.5">14 Months</div>
        </div>
        <div class="p-2 rounded bg-slate-50 border border-slate-100">
          <div class="text-[9.5px] uppercase font-bold text-slate-400">FIRE CODE COMPLIANCE</div>
          <div class="text-sm font-bold font-mono text-rose-700 mt-0.5">QCVN 06:2022</div>
        </div>
        <div class="p-2 rounded bg-slate-50 border border-slate-100">
          <div class="text-[9.5px] uppercase font-bold text-slate-400">CLEAN AGENT RESERVE</div>
          <div class="text-sm font-bold font-mono text-sky-700 mt-0.5">FK-5-1-12 (2N Bank)</div>
        </div>
        <div class="p-2 rounded bg-slate-50 border border-slate-100">
          <div class="text-[9.5px] uppercase font-bold text-slate-400">EVN GRID INTERCONNECTION</div>
          <div class="text-sm font-bold font-mono text-indigo-700 mt-0.5">Dual 110kV Feeds</div>
        </div>
        <div class="p-2 rounded bg-slate-50 border border-slate-100">
          <div class="text-[9.5px] uppercase font-bold text-slate-400">ENVIRONMENT LICENSE</div>
          <div class="text-sm font-bold font-mono text-emerald-700 mt-0.5">GPMT Group I</div>
        </div>
        <div class="p-2 rounded bg-slate-50 border border-slate-100">
          <div class="text-[9.5px] uppercase font-bold text-slate-400">FAST-TRACK RECOVERY</div>
          <div class="text-sm font-bold font-mono text-amber-700 mt-0.5">+60 Calendar Days</div>
        </div>
      </div>
    </header>

    <!-- FLOATING TOOLTIP BOX -->
    <div id="calc-tooltip" role="tooltip"></div>

    <!-- 1. STATUTORY PERMITTING ROADMAP & DUAL-TRACK ARCHITECTURE -->
    <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-3">
      <div class="border-b border-slate-100 pb-2">
        <h2 class="text-sm sm:text-base font-bold text-slate-900 tracking-tight">
          1. Vietnam Statutory Permitting Sequence &amp; Dual-Track Fast-Track Architecture
        </h2>
        <p class="text-xs text-slate-500 mt-0.5">
          Integrated roadmap reconciling national statutory timelines under Decree 15/2021/NĐ-CP (Construction), QCVN 06:2022/BXD (Fire Safety), Decree 08/2022/NĐ-CP (Environment), and EVN High-Voltage Technical Codes.
        </p>
      </div>

      <div class="grid grid-cols-1 md:grid-cols-4 gap-2.5 text-xs">
        <div class="p-3 rounded border border-sky-100 bg-sky-50/40 space-y-1">
          <div class="text-[10px] uppercase font-bold text-sky-800">Phase 1: Planning &amp; Siting (M1–M3)</div>
          <div class="text-slate-700 text-[11px] leading-relaxed">
            Investment Registration Certificate (IRC), Enterprise Registration Certificate (ERC), 1/500 Detailed Master Plan sign-off, EVN 110kV Point of Common Coupling (PCC) location agreement.
          </div>
          <div class="text-[10px] font-mono text-sky-700 font-bold border-t border-sky-200/50 pt-1">Lead Time: 60 Days</div>
        </div>

        <div class="p-3 rounded border border-rose-100 bg-rose-50/40 space-y-1">
          <div class="text-[10px] uppercase font-bold text-rose-800">Phase 2: Technical Design &amp; PCCC (M3–M6)</div>
          <div class="text-slate-700 text-[11px] leading-relaxed">
            Basic Design (TKCS) appraisal by Ministry of Construction (BXD), Fire Safety Approval (Thẩm duyệt PCCC) by Cục Cảnh sát PCCC &amp; CNCH, Environmental License (GPMT) application.
          </div>
          <div class="text-[10px] font-mono text-rose-700 font-bold border-t border-rose-200/50 pt-1">Critical Bottleneck: 75 Days</div>
        </div>

        <div class="p-3 rounded border border-amber-100 bg-amber-50/40 space-y-1">
          <div class="text-[10px] uppercase font-bold text-amber-800">Phase 3: Phased Construction (M6–M8)</div>
          <div class="text-slate-700 text-[11px] leading-relaxed">
            Dual-track construction permits: (3A) GPXD Phần Móng/Cọc to initiate deep piling and substructure, followed by (3B) GPXD Phần Thân &amp; MEP for structural framing and substation civil works.
          </div>
          <div class="text-[10px] font-mono text-amber-700 font-bold border-t border-amber-200/50 pt-1">Float Recovered: +60 Days</div>
        </div>

        <div class="p-3 rounded border border-emerald-100 bg-emerald-50/40 space-y-1">
          <div class="text-[10px] uppercase font-bold text-emerald-800">Phase 4: Acceptance &amp; COD (M13–M14)</div>
          <div class="text-slate-700 text-[11px] leading-relaxed">
            Statutory Fire Acceptance (Nghiệm thu PCCC), GPMT operating compliance inspection, EVN 110kV energization certificate, and Decree 06 State Construction Quality Inspection sign-off.
          </div>
          <div class="text-[10px] font-mono text-emerald-700 font-bold border-t border-emerald-200/50 pt-1">COD Milestone: Month 14</div>
        </div>
      </div>
    </section>

    <!-- 2. STATUTORY PERMITTING REGISTER -->
    <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-3">
      <div class="border-b border-slate-100 pb-2">
        <h2 class="text-sm sm:text-base font-bold text-slate-900 tracking-tight">
          2. Master Multi-Agency Statutory Permitting Matrix
        </h2>
        <p class="text-xs text-slate-500 mt-0.5">
          Comprehensive inventory of mandatory statutory licenses, governing authorities, legal bases, statutory lead times, and submission requisites.
        </p>
      </div>

      <div class="overflow-x-auto">
        <table class="gov-table text-xs text-slate-700">
          <thead>
            <tr class="bg-slate-50 border-y border-slate-200 text-slate-600 font-semibold uppercase text-[10px] tracking-wider">
              <th class="text-left w-12">No.</th>
              <th class="text-left w-52">Statutory License / Approval</th>
              <th class="text-left w-44">Governing Authority</th>
              <th class="text-left w-44">Legal Basis</th>
              <th class="text-right w-24">Statutory Days</th>
              <th class="text-center w-28">Fast-Track Mode</th>
            </tr>
          </thead>
          <tbody class="divide-y divide-slate-100">
            <tr class="hover:bg-slate-50/80">
              <td class="font-mono text-slate-500">01</td>
              <td class="font-bold text-slate-900">Investment Registration Certificate (IRC)</td>
              <td>Department of Planning &amp; Investment (DPI)</td>
              <td class="font-sans text-[11px]">Law on Investment 2020</td>
              <td class="text-right font-mono font-bold text-slate-800">15</td>
              <td class="text-center"><span class="px-1.5 py-0.5 rounded bg-slate-100 text-slate-700 font-semibold text-[10px]">Sequential</span></td>
            </tr>
            <tr class="hover:bg-slate-50/80">
              <td class="font-mono text-slate-500">02</td>
              <td class="font-bold text-slate-900">Detailed 1/500 Master Plan Approval</td>
              <td>District People's Committee / Hepza</td>
              <td class="font-sans text-[11px]">Law on Urban Planning 2009</td>
              <td class="text-right font-mono font-bold text-slate-800">30</td>
              <td class="text-center"><span class="px-1.5 py-0.5 rounded bg-slate-100 text-slate-700 font-semibold text-[10px]">Sequential</span></td>
            </tr>
            <tr class="hover:bg-slate-50/80">
              <td class="font-mono text-slate-500">03</td>
              <td class="font-bold text-slate-900">Basic Design Appraisal (Thẩm định TKCS)</td>
              <td>Ministry of Construction (BXD - Cục QLXD)</td>
              <td class="font-sans text-[11px]">Decree 15/2021/NĐ-CP</td>
              <td class="text-right font-mono font-bold text-slate-800">40</td>
              <td class="text-center"><span class="px-1.5 py-0.5 rounded bg-sky-100 text-sky-800 font-semibold text-[10px]">Parallel Track</span></td>
            </tr>
            <tr class="hover:bg-slate-50/80">
              <td class="font-mono text-slate-500">04</td>
              <td class="font-bold text-slate-900">Fire Safety Design Approval (Thẩm duyệt PCCC)</td>
              <td>Fire Police Department (Cục Cảnh sát PCCC)</td>
              <td class="font-sans text-[11px]">QCVN 06:2022/BXD &bull; Decree 136/2020</td>
              <td class="text-right font-mono font-bold text-rose-700">30</td>
              <td class="text-center"><span class="px-1.5 py-0.5 rounded bg-sky-100 text-sky-800 font-semibold text-[10px]">Parallel Track</span></td>
            </tr>
            <tr class="hover:bg-slate-50/80">
              <td class="font-mono text-slate-500">05</td>
              <td class="font-bold text-slate-900">Environmental Protection License (GPMT)</td>
              <td>Ministry of Natural Resources &amp; Environment</td>
              <td class="font-sans text-[11px]">Law on Env Protection 2020 &bull; Decree 08</td>
              <td class="text-right font-mono font-bold text-emerald-700">45</td>
              <td class="text-center"><span class="px-1.5 py-0.5 rounded bg-sky-100 text-sky-800 font-semibold text-[10px]">Parallel Track</span></td>
            </tr>
            <tr class="hover:bg-slate-50/80">
              <td class="font-mono text-slate-500">06</td>
              <td class="font-bold text-slate-900">EVN 110kV Grid Interconnection Agreement</td>
              <td>EVN Power Corporation / EVNNLDC (A0)</td>
              <td class="font-sans text-[11px]">Circular 25/2016/TT-BCT &bull; Decree 137</td>
              <td class="text-right font-mono font-bold text-indigo-700">60</td>
              <td class="text-center"><span class="px-1.5 py-0.5 rounded bg-sky-100 text-sky-800 font-semibold text-[10px]">Parallel Track</span></td>
            </tr>
            <tr class="hover:bg-slate-50/80">
              <td class="font-mono text-slate-500">07</td>
              <td class="font-bold text-slate-900">GPXD Phase 1 (Foundation &amp; Substructure)</td>
              <td>Department of Construction (SXD)</td>
              <td class="font-sans text-[11px]">Law on Construction 2014 / 2020</td>
              <td class="text-right font-mono font-bold text-amber-700">20</td>
              <td class="text-center"><span class="px-1.5 py-0.5 rounded bg-amber-100 text-amber-800 font-semibold text-[10px]">Fast-Track 1</span></td>
            </tr>
            <tr class="hover:bg-slate-50/80">
              <td class="font-mono text-slate-500">08</td>
              <td class="font-bold text-slate-900">GPXD Phase 2 (Superstructure &amp; MEP Shell)</td>
              <td>Department of Construction (SXD)</td>
              <td class="font-sans text-[11px]">Decree 15/2021/NĐ-CP</td>
              <td class="text-right font-mono font-bold text-amber-700">20</td>
              <td class="text-center"><span class="px-1.5 py-0.5 rounded bg-amber-100 text-amber-800 font-semibold text-[10px]">Fast-Track 2</span></td>
            </tr>
            <tr class="hover:bg-slate-50/80">
              <td class="font-mono text-slate-500">09</td>
              <td class="font-bold text-slate-900">Telecommunications Duct Right-of-Way (ROW)</td>
              <td>Department of Information &amp; Communications</td>
              <td class="font-sans text-[11px]">Law on Telecommunications</td>
              <td class="text-right font-mono font-bold text-slate-800">30</td>
              <td class="text-center"><span class="px-1.5 py-0.5 rounded bg-sky-100 text-sky-800 font-semibold text-[10px]">Parallel Track</span></td>
            </tr>
            <tr class="hover:bg-slate-50/80">
              <td class="font-mono text-slate-500">10</td>
              <td class="font-bold text-slate-900">Statutory Fire Acceptance (Nghiệm thu PCCC)</td>
              <td>Fire Police Department (Cục Cảnh sát PCCC)</td>
              <td class="font-sans text-[11px]">Decree 136/2020/NĐ-CP</td>
              <td class="text-right font-mono font-bold text-rose-700">15</td>
              <td class="text-center"><span class="px-1.5 py-0.5 rounded bg-rose-100 text-rose-800 font-semibold text-[10px]">COD Mandatory</span></td>
            </tr>
            <tr class="hover:bg-slate-50/80">
              <td class="font-mono text-slate-500">11</td>
              <td class="font-bold text-slate-900">State Construction Quality Acceptance (Hoàn Công)</td>
              <td>State Department of Construction (SXD)</td>
              <td class="font-sans text-[11px]">Decree 06/2021/NĐ-CP</td>
              <td class="text-right font-mono font-bold text-emerald-700">30</td>
              <td class="text-center"><span class="px-1.5 py-0.5 rounded bg-emerald-100 text-emerald-800 font-semibold text-[10px]">COD Final Gate</span></td>
            </tr>
          </tbody>
        </table>
      </div>
    </section>

    <!-- 3. MISSION-CRITICAL PCCC FIRE SAFETY SPECIFICATIONS (QCVN 06:2022) -->
    <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-3">
      <div class="border-b border-slate-100 pb-2">
        <h2 class="text-sm sm:text-base font-bold text-slate-900 tracking-tight">
          3. Data Center Fire Safety &amp; Clean Agent System Architecture (QCVN 06:2022 &amp; NFPA 75/2001)
        </h2>
        <p class="text-xs text-slate-500 mt-0.5">
          Dual-barrier protection combining aspirating smoke detection, clean gaseous total flooding, and double-interlock pre-action sprinklers.
        </p>
      </div>

      <div class="grid grid-cols-1 md:grid-cols-3 gap-3 text-xs">
        <div class="p-3 rounded border border-slate-200 bg-slate-50/50 space-y-2">
          <div class="font-bold text-slate-900 text-xs uppercase tracking-wider text-rose-800">
            Aspiration Smoke Detection (VESDA)
          </div>
          <p class="text-slate-600 leading-relaxed text-[11px]">
            Dual-chamber laser particle counters installed in both return air plenums and server cold/hot aisles. 4 alarm thresholds: Alert (0.005% obs/m), Action (0.015%), Fire 1 (0.04%), Fire 2 (0.08%). Guarantees warning prior to visible flame inception.
          </p>
          <div class="pt-1 border-t border-slate-200 text-[10.5px] font-mono text-slate-500">
            Sampling Pipe Grid: 1 hole per 25 m² area
          </div>
        </div>

        <div class="p-3 rounded border border-slate-200 bg-slate-50/50 space-y-2">
          <div class="font-bold text-slate-900 text-xs uppercase tracking-wider text-sky-800">
            Clean Agent Gas Flooding (FK-5-1-12)
          </div>
          <p class="text-slate-600 leading-relaxed text-[11px]">
            Fluoroketone FK-5-1-12 (Novec 1230 equivalent) charged at 50 bar. Zero Ozone Depletion Potential (ODP = 0) and Global Warming Potential (GWP &le; 1). Total design flooding concentration 5.6% vol deployed within &le; 10 seconds. Electrically non-conductive, non-corrosive, safe for energized electronics.
          </p>
          <div class="pt-1 border-t border-slate-200 text-[10.5px] font-mono text-slate-500">
            Design Volume: 
            <span class="calc-cell"
                  data-name="FK-5-1-12 Agent Mass Formula"
                  data-formula="W = \frac{V}{s} \cdot \left(\frac{c}{100 - c}\right)"
                  data-desc="For White Space Hall 1 (V = 8,000 m³, temp = 20°C, s = 0.0719 m³/kg, c = 5.6%), required clean agent mass W = 6,608 kg stored in 180L cylinders at 50 bar."
                  data-val="6,608 kg per Hall">6,608 kg / Hall</span>
          </div>
        </div>

        <div class="p-3 rounded border border-slate-200 bg-slate-50/50 space-y-2">
          <div class="font-bold text-slate-900 text-xs uppercase tracking-wider text-indigo-800">
            Double-Interlock Pre-Action Sprinkler
          </div>
          <p class="text-slate-600 leading-relaxed text-[11px]">
            Secondary fail-safe mechanism under NFPA 13 and TCVN 3890. Piping network pressurized with nitrogen (1.5 bar). Requires BOTH cross-zoned smoke detector actuation AND thermal glass bulb burst (68°C) before water enters piping, preventing accidental discharge on energized IT racks.
          </p>
          <div class="pt-1 border-t border-slate-200 text-[10.5px] font-mono text-slate-500">
            Water Supply: Dedicated 750 m³ 3-hr concrete cistern
          </div>
        </div>
      </div>
    </section>

    <!-- 4. ENVIRONMENTAL PROTECTION LICENSE (GPMT) & ACOUSTIC DESIGN -->
    <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-3">
      <div class="border-b border-slate-100 pb-2">
        <h2 class="text-sm sm:text-base font-bold text-slate-900 tracking-tight">
          4. Environmental Protection License (GPMT) &amp; Acoustic / Exhaust Abatement
        </h2>
        <p class="text-xs text-slate-500 mt-0.5">
          Statutory compliance under Decree 08/2022/NĐ-CP governing 10 x 3,000 kVA emergency diesel generators and bulk fuel management.
        </p>
      </div>

      <div class="grid grid-cols-1 md:grid-cols-2 gap-3 text-xs leading-relaxed">
        <div class="p-3 rounded border border-slate-200 bg-slate-50/60 space-y-1.5">
          <div class="text-[11px] uppercase font-bold text-slate-900">Generator Flue Gas &amp; Dispersion Modeling</div>
          <p class="text-slate-700">
            10 units of 3,000 kVA standby generators produce exhaust gases during monthly testing and grid outages. Vertical stacks discharge at +28m above roof level. Aerodynamic AERMOD dispersion modeling proves ground-level concentrations of SO₂, NOₓ, and CO comply with QCVN 05:2023/BTNM (Ambient Air Quality) and QCVN 19:2009/BTNMT (Industrial Emission).
          </p>
          <div class="text-[10.5px] font-mono text-slate-500 pt-1 border-t border-slate-200">
            Total Fuel Storage: 
            <span class="calc-cell"
                  data-name="48-Hour Diesel Fuel Storage Requirement"
                  data-formula="V_{fuel} = N_{gen} \cdot Q_{fuel/hr} \cdot t_{run} = 10 \cdot 620\ L/h \cdot 24h \cdot 1.0\ (N+1) = 148,800\ Litres"
                  data-desc="3 x 50,000L underground double-wall fiberglass tanks (total 150,000L) equipped with interstitial leak sensors, overfill valves, and fuel polishers."
                  data-val="150,000 Litres">150,000 Litres (48h Reserve)</span>
          </div>
        </div>

        <div class="p-3 rounded border border-slate-200 bg-slate-50/60 space-y-1.5">
          <div class="text-[11px] uppercase font-bold text-slate-900">Acoustic Attenuation &amp; Noise Abatement</div>
          <p class="text-slate-700">
            Unattenuated 3,000 kVA generator engine noise reaches 108 dBA at 1m. Generator enclosures utilize custom acoustic splitters, heavy-density rockwool lining, and critical-grade silencers achieving 35 dBA insertion loss. Boundary fence noise levels modeled at &le; 65 dBA daytime and &le; 55 dBA nighttime, complying with QCVN 26:2010/BTNMT.
          </p>
          <div class="text-[10.5px] font-mono text-slate-500 pt-1 border-t border-slate-200">
            Boundary Sound Pressure: 
            <span class="calc-cell"
                  data-name="Boundary Noise Attenuation Formula"
                  data-formula="L_p = L_w - 20\log_{10}(r) - 11 - A_{barrier} - A_{silencer} = 125 - 20\log_{10}(45) - 11 - 12 - 35 = 53.9\ dBA"
                  data-desc="Calculated noise level at site boundary 45m from generator farm during 100% full-load testing: 53.9 dBA (well below the 65 dBA legal limit)."
                  data-val="53.9 dBA &le; 65 dBA">53.9 dBA (Compliant)</span>
          </div>
        </div>
      </div>
    </section>

    <!-- 5. EVN 110KV GRID INTERCONNECTION ARCHITECTURE -->
    <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-3">
      <div class="border-b border-slate-100 pb-2">
        <h2 class="text-sm sm:text-base font-bold text-slate-900 tracking-tight">
          5. EVN 110kV Dual-Substation Interconnection &amp; DPPA Protocol
        </h2>
        <p class="text-xs text-slate-500 mt-0.5">
          Dedicated on-site 110kV/22kV Gas-Insulated Substation (GIS) engineered with dual independent utility circuits for Tier III / IV compliance.
        </p>
      </div>

      <div class="grid grid-cols-1 md:grid-cols-2 gap-3 text-xs">
        <div class="p-3 rounded border border-indigo-100 bg-indigo-50/40 space-y-1.5">
          <div class="font-bold text-indigo-950 uppercase text-[10.5px]">Dual 110kV Transmission Lines (Feeder A &amp; Feeder B)</div>
          <p class="text-slate-700 leading-relaxed text-[11px]">
            Incomers originate from two geographically diverse EVN 220kV/110kV bulk substations (e.g. Tan Dinh and Ben Cat 110kV busbars). Independent underground cable trenches with physical separation of &ge; 500m prevent common-mode civil dig-in failures.
          </p>
          <div class="text-[10.5px] font-mono text-indigo-900 font-bold pt-1 border-t border-indigo-200/60">
            Contracted Utility Load: 60 MVA Firm Capacity
          </div>
        </div>

        <div class="p-3 rounded border border-emerald-100 bg-emerald-50/40 space-y-1.5">
          <div class="font-bold text-emerald-950 uppercase text-[10.5px]">Direct Power Purchase Agreement (DPPA) Off-take</div>
          <p class="text-slate-700 leading-relaxed text-[11px]">
            Statutory framework pursuant to Decree 80/2024/NĐ-CP on direct power trading between renewable generators and large consumers. 100% of campus power consumption hedged via financial Contract for Differences (CfD) with local 100 MW solar and wind assets in Binh Thuan / Ninh Thuan.
          </p>
          <div class="text-[10.5px] font-mono text-emerald-900 font-bold pt-1 border-t border-emerald-200/60">
            Renewable Energy Certificates (I-REC): 100% Net-Zero Scope 2
          </div>
        </div>
      </div>
    </section>

    <!-- FOOTER AUDIT -->
    <footer class="border-t border-slate-200 pt-3 text-xs text-slate-500 flex flex-col sm:flex-row items-center justify-between gap-2">
      <div class="font-mono text-[11px]">
        Document Ref: <span class="text-slate-800 font-bold">DC-PERM-DOM1-001_Rev_Final</span> | Classification: Regulatory Sensitive
      </div>
      <div class="text-[11px]">
        Governing Authorities: Ministry of Construction &bull; Ministry of Public Security (PCCC) &bull; EVN &bull; MONRE
      </div>
    </footer>

  </div>

  <script>
    // Floating Tooltip Engine
    const tooltip = document.getElementById('calc-tooltip');
    const cells = document.querySelectorAll('.calc-cell');

    cells.forEach(cell => {
      cell.addEventListener('mouseenter', (e) => {
        const name = cell.getAttribute('data-name');
        const formula = cell.getAttribute('data-formula');
        const desc = cell.getAttribute('data-desc');
        const val = cell.getAttribute('data-val');

        tooltip.innerHTML = `
          <div class="font-bold text-sky-400 mb-1">${name}</div>
          <div class="font-mono text-[11px] bg-slate-800 p-1.5 rounded text-amber-200 mb-1.5 border border-slate-700">${formula}</div>
          <div class="text-slate-300 text-[10.5px] mb-1.5 leading-snug">${desc}</div>
          <div class="text-right text-[10px] font-mono text-emerald-400 font-bold border-t border-slate-700/80 pt-1">Verified Parameter: ${val}</div>
        `;
        tooltip.style.display = 'block';
        updateTooltipPosition(e);
      });

      cell.addEventListener('mousemove', (e) => {
        updateTooltipPosition(e);
      });

      cell.addEventListener('mouseleave', () => {
        tooltip.style.display = 'none';
      });
    });

    function updateTooltipPosition(e) {
      const padding = 15;
      let left = e.clientX + padding;
      let top = e.clientY + padding;

      if (left + 440 > window.innerWidth) {
        left = e.clientX - 450;
      }
      if (top + 220 > window.innerHeight) {
        top = e.clientY - 230;
      }

      tooltip.style.left = Math.max(10, left) + 'px';
      tooltip.style.top = Math.max(10, top) + 'px';
    }
  </script>
</body>
</html>
