<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <!-- Brand Favicon & Touch Icons -->
  <link rel="icon" href="../assets/images/favicon.svg" type="image/svg+xml">
  <link rel="icon" href="../assets/images/favicon.ico" sizes="any">
  <link rel="icon" type="image/png" href="../assets/images/favicon-32.png" sizes="32x32">
  <link rel="icon" type="image/png" href="../assets/images/favicon.png" sizes="180x180">
  <link rel="apple-touch-icon" href="../assets/images/apple-touch-icon.png">
  <title>Domain 2: Data Center Engineering Systems | Hyperscale Data Center - Rev.003</title>
  <script src="https://cdn.tailwindcss.com"></script>
  <style>
    * {
      user-select: text !important;
      -webkit-user-select: text !important;
    }

    button, .tab-btn {
      user-select: none !important;
      -webkit-user-select: none !important;
    }

    body {
      background-color: transparent;
      color: #334155;
      font-family: system-ui, -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Helvetica Neue", Arial, sans-serif;
    }

    /* Interactive Calculation Cell Styling */
    .calc-cell {
      position: relative;
      cursor: help;
      text-decoration: underline dotted #0284c7 1.5px;
      text-underline-offset: 3px;
      transition: background-color 0.15s ease, color 0.15s ease;
    }
    .calc-cell:hover {
      background-color: #f0f9ff !important;
      color: #0369a1 !important;
    }

    /* Floating Tooltip Box */
    #calc-tooltip {
      position: fixed;
      display: none;
      z-index: 9999;
      pointer-events: none;
      max-width: 460px;
      background-color: #0f172a;
      color: #f8fafc;
      border: 1px solid #334155;
      border-radius: 8px;
      padding: 12px 14px;
      box-shadow: 0 10px 25px -5px rgba(0, 0, 0, 0.3), 0 8px 10px -6px rgba(0, 0, 0, 0.2);
      font-family: system-ui, sans-serif;
      font-size: 11px;
      line-height: 1.45;
      transition: opacity 0.12s ease;
    }

    table {
      width: 100% !important;
      border-collapse: collapse !important;
      table-layout: auto;
    }
    .gov-table th, .gov-table td {
      vertical-align: middle;
      padding: 0.5rem 0.6rem !important;
      white-space: normal !important;
      word-break: normal;
    }
    .gov-table td.font-mono {
      white-space: nowrap !important;
    }

    /* System Tabs Styling */
    .sys-tab-btn.active {
      background-color: #0369a1 !important;
      color: #ffffff !important;
      border-color: #0284c7 !important;
      box-shadow: 0 1px 2px 0 rgba(0, 0, 0, 0.05);
    }
    .sys-tab-content {
      display: none;
    }
    .sys-tab-content.active {
      display: block;
    }
  
    /* SCADA Interactive Schematic Animations & Styling */
    @keyframes powerFlow {
      0% { stroke-dashoffset: 40; }
      100% { stroke-dashoffset: 0; }
    }
    @keyframes fluidFlow {
      0% { stroke-dashoffset: 40; }
      100% { stroke-dashoffset: 0; }
    }
    .flow-active {
      stroke-dasharray: 8 4;
      animation: powerFlow 0.8s linear infinite;
    }
    .flow-chw-active {
      stroke-dasharray: 6 3;
      animation: fluidFlow 1.0s linear infinite;
    }
    .flow-standby {
      stroke-dasharray: 4 4;
    }
    .node-interactive {
      cursor: pointer;
      transition: all 0.2s ease;
    }
    .node-interactive:hover {
      filter: drop-shadow(0 0 8px rgba(16, 185, 129, 0.8));
    }
    .breaker-open {
      stroke: #ef4444 !important;
      fill: #450a0a !important;
    }
    .breaker-closed {
      stroke: #10b981 !important;
      fill: #064e3b !important;
    }

  </style>
</head>
<body class="p-2 sm:p-4 antialiased">
  <div class="w-full max-w-7xl mx-auto space-y-4">

    <!-- OPEN HEADER -->
    <header class="border-b border-slate-200 pb-3 space-y-2.5">
      <div class="flex flex-col md:flex-row md:items-start md:justify-between gap-4">
        <div>
          <div class="flex items-center gap-2">
            <h1 class="text-lg sm:text-xl font-bold text-slate-900 tracking-tight">
              Domain 2: Data Center Engineering Systems &amp; Schematics
            </h1>
            <span class="px-2 py-0.5 rounded text-[10px] font-mono font-bold bg-sky-100 text-sky-800 border border-sky-200">
              Rev.003 Tabbed System Edition
            </span>
          </div>
          <p class="text-xs text-slate-500 mt-0.5 leading-snug">
            8 Mission-Critical Systems: Schematics, Main Equipment Schedules, Technical Specifications &amp; Operational Workflows (SOO)
          </p>
        </div>
        <div class="font-mono text-xs text-slate-600 md:text-right shrink-0">
          <div class="text-[9.5px] uppercase font-bold text-slate-400">DESIGN PUE TARGET</div>
          <div class="text-base sm:text-lg font-bold font-mono text-emerald-700 mt-0.5 leading-tight">&le; 1.280 Annualized</div>
        </div>
      </div>

      <!-- FLAT HORIZONTAL STATS ROW -->
      <div class="grid grid-cols-2 sm:grid-cols-4 lg:grid-cols-6 gap-2 pt-2 border-t border-slate-100 text-xs">
        <div class="p-2 rounded bg-slate-50 border border-slate-100">
          <div class="text-[9.5px] uppercase font-bold text-slate-400">CRITICAL IT LOAD</div>
          <div class="text-sm font-bold font-mono text-slate-800 mt-0.5">45,000 kW</div>
        </div>
        <div class="p-2 rounded bg-slate-50 border border-slate-100">
          <div class="text-[9.5px] uppercase font-bold text-slate-400">FACILITY TOTAL LOAD</div>
          <div class="text-sm font-bold font-mono text-slate-800 mt-0.5">57,600 kW</div>
        </div>
        <div class="p-2 rounded bg-slate-50 border border-slate-100">
          <div class="text-[9.5px] uppercase font-bold text-slate-400">RACK CAPACITY</div>
          <div class="text-sm font-bold font-mono text-sky-700 mt-0.5">4,200 Racks</div>
        </div>
        <div class="p-2 rounded bg-slate-50 border border-slate-100">
          <div class="text-[9.5px] uppercase font-bold text-slate-400">DLC RACK DENSITY</div>
          <div class="text-sm font-bold font-mono text-sky-700 mt-0.5">Up to 80 kW / Rack</div>
        </div>
        <div class="p-2 rounded bg-slate-50 border border-slate-100">
          <div class="text-[9.5px] uppercase font-bold text-slate-400">GENSET POWER</div>
          <div class="text-sm font-bold font-mono text-amber-700 mt-0.5">10 x 3,000 kVA (N+1)</div>
        </div>
        <div class="p-2 rounded bg-slate-50 border border-slate-100">
          <div class="text-[9.5px] uppercase font-bold text-slate-400">CHILLER CAPACITY</div>
          <div class="text-sm font-bold font-mono text-cyan-700 mt-0.5">6 x 2,500 RT (N+2)</div>
        </div>
      </div>
    </header>

    <!-- FLOATING TOOLTIP BOX -->
    <div id="calc-tooltip" role="tooltip"></div>

    <!-- 8-SYSTEM INTERACTIVE FUNCTIONAL TAB NAVIGATION BAR -->
    <nav class="bg-white p-1.5 rounded-lg border border-slate-200 shadow-2xs">
      <div class="text-[10px] font-mono font-bold uppercase text-slate-400 px-2 py-1 flex items-center justify-between">
        <span>SELECT MISSION-CRITICAL ENGINEERING SYSTEM:</span>
        <span class="text-sky-700">8 DISCRETE ARCHITECTURES</span>
      </div>
      <div class="grid grid-cols-2 sm:grid-cols-4 lg:grid-cols-8 gap-1.5 text-xs font-semibold">
        <button type="button" onclick="switchSysTab('sys-substation')" id="btn-sys-substation" class="sys-tab-btn active px-2.5 py-2 rounded border border-slate-200 bg-white text-slate-700 hover:bg-slate-50 transition-all text-center flex flex-col justify-between">
          <span class="text-[9px] font-mono text-sky-200 font-bold">SYSTEM 1</span>
          <span class="text-[11px] truncate mt-0.5 font-bold">110kV/22kV Substation</span>
        </button>
        <button type="button" onclick="switchSysTab('sys-genset')" id="btn-sys-genset" class="sys-tab-btn px-2.5 py-2 rounded border border-slate-200 bg-white text-slate-700 hover:bg-slate-50 transition-all text-center flex flex-col justify-between">
          <span class="text-[9px] font-mono text-slate-400 font-bold">SYSTEM 2</span>
          <span class="text-[11px] truncate mt-0.5 font-bold">MV Gensets &amp; Fuel</span>
        </button>
        <button type="button" onclick="switchSysTab('sys-ups')" id="btn-sys-ups" class="sys-tab-btn px-2.5 py-2 rounded border border-slate-200 bg-white text-slate-700 hover:bg-slate-50 transition-all text-center flex flex-col justify-between">
          <span class="text-[9px] font-mono text-slate-400 font-bold">SYSTEM 3</span>
          <span class="text-[11px] truncate mt-0.5 font-bold">2N Static UPS &amp; BESS</span>
        </button>
        <button type="button" onclick="switchSysTab('sys-chiller')" id="btn-sys-chiller" class="sys-tab-btn px-2.5 py-2 rounded border border-slate-200 bg-white text-slate-700 hover:bg-slate-50 transition-all text-center flex flex-col justify-between">
          <span class="text-[9px] font-mono text-slate-400 font-bold">SYSTEM 4</span>
          <span class="text-[11px] truncate mt-0.5 font-bold">Chillers &amp; Free Cooling</span>
        </button>
        <button type="button" onclick="switchSysTab('sys-dlc')" id="btn-sys-dlc" class="sys-tab-btn px-2.5 py-2 rounded border border-slate-200 bg-white text-slate-700 hover:bg-slate-50 transition-all text-center flex flex-col justify-between">
          <span class="text-[9px] font-mono text-slate-400 font-bold">SYSTEM 5</span>
          <span class="text-[11px] truncate mt-0.5 font-bold">White Space &amp; DLC</span>
        </button>
        <button type="button" onclick="switchSysTab('sys-fire')" id="btn-sys-fire" class="sys-tab-btn px-2.5 py-2 rounded border border-slate-200 bg-white text-slate-700 hover:bg-slate-50 transition-all text-center flex flex-col justify-between">
          <span class="text-[9px] font-mono text-slate-400 font-bold">SYSTEM 6</span>
          <span class="text-[11px] truncate mt-0.5 font-bold">PCCC &amp; Clean Agent</span>
        </button>
        <button type="button" onclick="switchSysTab('sys-telecom')" id="btn-sys-telecom" class="sys-tab-btn px-2.5 py-2 rounded border border-slate-200 bg-white text-slate-700 hover:bg-slate-50 transition-all text-center flex flex-col justify-between">
          <span class="text-[9px] font-mono text-slate-400 font-bold">SYSTEM 7</span>
          <span class="text-[11px] truncate mt-0.5 font-bold">Dual MMRs &amp; Fiber</span>
        </button>
        <button type="button" onclick="switchSysTab('sys-bms')" id="btn-sys-bms" class="sys-tab-btn px-2.5 py-2 rounded border border-slate-200 bg-white text-slate-700 hover:bg-slate-50 transition-all text-center flex flex-col justify-between">
          <span class="text-[9px] font-mono text-slate-400 font-bold">SYSTEM 8</span>
          <span class="text-[11px] truncate mt-0.5 font-bold">BMS &amp; DCIM Controls</span>
        </button>
      </div>
    </nav>

    <!-- TAB 1: 110kV/22kV SUBSTATION & GRID TIE -->
    <div id="sys-substation" class="sys-tab-content active space-y-4">
      <!-- Section A: Schematic -->
      
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <div class="border-b border-slate-100 pb-2 flex flex-col sm:flex-row items-start sm:items-center justify-between gap-2">
          <div>
            <div class="flex items-center gap-2">
              <span class="w-2 h-2 rounded-full bg-emerald-500 animate-pulse"></span>
              <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide">1A. Interactive 110kV/22kV Substation Single Line Diagram (SLD)</h2>
            </div>
            <p class="text-xs text-slate-500">Dual 110kV Incomers &bull; SF6 GIS &bull; 2 x 40 MVA Transformers &bull; 22kV MTM Busbar &bull; Click breakers or scenarios</p>
          </div>
          <!-- Scenario Controls -->
          <div class="flex items-center gap-1.5 bg-slate-100 p-1 rounded border border-slate-200 text-xs font-mono">
            <button id="btn-sub-normal" onclick="setSubScenario('normal')" class="px-2 py-1 rounded bg-sky-700 text-white font-bold transition-all shadow-2xs">Normal Dual Feed</button>
            <button id="btn-sub-n1" onclick="setSubScenario('n1')" class="px-2 py-1 rounded hover:bg-slate-200 text-slate-600 font-bold transition-all">N-1 Feeder A Outage</button>
            <button id="btn-sub-blackout" onclick="setSubScenario('blackout')" class="px-2 py-1 rounded hover:bg-slate-200 text-slate-600 font-bold transition-all">Grid Blackout (Gen Sync)</button>
          </div>
        </div>

        <!-- SVG Viewport -->
        <div class="bg-slate-950 rounded-lg p-2 border border-slate-800 overflow-x-auto">
          <svg id="svg-substation" viewBox="0 0 920 600" class="w-full h-auto select-none" style="min-width: 780px;">
            <defs>
              <filter id="glow" x="-20%" y="-20%" width="140%" height="140%">
                <feGaussianBlur stdDeviation="3" result="blur" />
                <feComposite in="SourceGraphic" in2="blur" operator="over" />
              </filter>
            </defs>

            <!-- Feeder A Grid -->
            <g class="node-interactive" onclick="inspectSubNode('EVN 220/110kV Substation A (Cat Lai 500kV Link)', '110 kV', '172 A', '32.8 MVA', 'PF 0.99', 'Active Energized', 'Underground XLPE 630mm2 CU')">
              <rect x="110" y="15" width="220" height="40" rx="5" fill="#0f172a" stroke="#10b981" stroke-width="1.5" />
              <text x="220" y="32" text-anchor="middle" fill="#f8fafc" font-size="11" font-weight="bold" font-family="monospace">EVN SUBSTATION A</text>
              <text x="220" y="46" text-anchor="middle" fill="#34d399" font-size="9" font-family="monospace">220/110kV &bull; 110kV FEEDER A</text>
            </g>

            <!-- Feeder B Grid -->
            <g class="node-interactive" onclick="inspectSubNode('EVN 220/110kV Substation B (Thu Duc Tie)', '110 kV', '168 A', '32.0 MVA', 'PF 0.99', 'Active Energized', 'Underground XLPE 630mm2 CU')">
              <rect x="590" y="15" width="220" height="40" rx="5" fill="#0f172a" stroke="#10b981" stroke-width="1.5" />
              <text x="700" y="32" text-anchor="middle" fill="#f8fafc" font-size="11" font-weight="bold" font-family="monospace">EVN SUBSTATION B</text>
              <text x="700" y="46" text-anchor="middle" fill="#34d399" font-size="9" font-family="monospace">220/110kV &bull; 110kV FEEDER B</text>
            </g>

            <line id="line-sub-inc-a" x1="220" y1="55" x2="220" y2="95" stroke="#10b981" stroke-width="3" class="flow-active" />
            <line id="line-sub-inc-b" x1="700" y1="55" x2="700" y2="95" stroke="#10b981" stroke-width="3" class="flow-active" />

            <!-- GIS Bays -->
            <g class="node-interactive" onclick="inspectSubNode('110kV GIS Bay A', '110 kV', '31.5 kA (3s Withstand)', 'ABB ELK-04', 'SF6 Gas', 'Closed & Armed', 'Double Busbar GIS')">
              <rect x="140" y="95" width="160" height="48" rx="5" fill="#1e293b" stroke="#38bdf8" stroke-width="1.2" />
              <text x="220" y="115" text-anchor="middle" fill="#f8fafc" font-size="10.5" font-weight="bold" font-family="monospace">110kV GIS BAY A</text>
              <text x="220" y="132" text-anchor="middle" fill="#94a3b8" font-size="8.5" font-family="monospace">VCB 31.5kA &bull; DISCONNECTOR</text>
            </g>
            <g class="node-interactive" onclick="inspectSubNode('110kV GIS Bay B', '110 kV', '31.5 kA (3s Withstand)', 'ABB ELK-04', 'SF6 Gas', 'Closed & Armed', 'Double Busbar GIS')">
              <rect x="620" y="95" width="160" height="48" rx="5" fill="#1e293b" stroke="#38bdf8" stroke-width="1.2" />
              <text x="700" y="115" text-anchor="middle" fill="#f8fafc" font-size="10.5" font-weight="bold" font-family="monospace">110kV GIS BAY B</text>
              <text x="700" y="132" text-anchor="middle" fill="#94a3b8" font-size="8.5" font-family="monospace">VCB 31.5kA &bull; DISCONNECTOR</text>
            </g>

            <line id="line-sub-gis-a" x1="220" y1="143" x2="220" y2="180" stroke="#10b981" stroke-width="3" class="flow-active" />
            <line id="line-sub-gis-b" x1="700" y1="143" x2="700" y2="180" stroke="#10b981" stroke-width="3" class="flow-active" />

            <!-- 110kV Bus Tie -->
            <line id="line-sub-110-tie-l" x1="220" y1="165" x2="410" y2="165" stroke="#475569" stroke-width="2.5" class="flow-standby" />
            <line id="line-sub-110-tie-r" x1="510" y1="165" x2="700" y2="165" stroke="#475569" stroke-width="2.5" class="flow-standby" />
            <g class="node-interactive" onclick="toggleSubBreaker('110-tie')">
              <rect id="rect-sub-110-tie" x="410" y="152" width="100" height="26" rx="4" class="breaker-open" stroke-width="1.5" />
              <text id="text-sub-110-tie" x="460" y="169" text-anchor="middle" fill="#fca5a5" font-size="9" font-family="monospace" font-weight="bold">110kV TIE: OPEN</text>
            </g>

            <!-- Transformers -->
            <line id="line-sub-xfmr-in-a" x1="220" y1="180" x2="220" y2="220" stroke="#10b981" stroke-width="3" class="flow-active" />
            <line id="line-sub-xfmr-in-b" x1="700" y1="180" x2="700" y2="220" stroke="#10b981" stroke-width="3" class="flow-active" />

            <g class="node-interactive" onclick="inspectSubNode('Transformer 1 (Oil ONAN/ONAF)', '110 kV -> 22 kV', '40 MVA Rating', 'Dyn11, Z=12.5%', '54 deg C Top Oil', 'Operating 57% Load', 'ABB / Siemens Step-Down')">
              <circle cx="220" cy="235" r="20" fill="#0f172a" stroke="#10b981" stroke-width="2" />
              <circle cx="220" cy="260" r="20" fill="#0f172a" stroke="#10b981" stroke-width="2" />
              <rect x="135" y="285" width="170" height="38" rx="5" fill="#1e293b" stroke="#10b981" stroke-width="1" />
              <text x="220" y="301" text-anchor="middle" fill="#f8fafc" font-size="10" font-weight="bold" font-family="monospace">TRANSFORMER 1</text>
              <text x="220" y="315" text-anchor="middle" fill="#34d399" font-size="8.5" font-family="monospace">40 MVA &bull; 110/22kV &bull; Dyn11</text>
            </g>

            <g class="node-interactive" onclick="inspectSubNode('Transformer 2 (Oil ONAN/ONAF)', '110 kV -> 22 kV', '40 MVA Rating', 'Dyn11, Z=12.5%', '52 deg C Top Oil', 'Operating 55% Load', 'ABB / Siemens Step-Down')">
              <circle cx="700" cy="235" r="20" fill="#0f172a" stroke="#10b981" stroke-width="2" />
              <circle cx="700" cy="260" r="20" fill="#0f172a" stroke="#10b981" stroke-width="2" />
              <rect x="615" y="285" width="170" height="38" rx="5" fill="#1e293b" stroke="#10b981" stroke-width="1" />
              <text x="700" y="301" text-anchor="middle" fill="#f8fafc" font-size="10" font-weight="bold" font-family="monospace">TRANSFORMER 2</text>
              <text x="700" y="315" text-anchor="middle" fill="#34d399" font-size="8.5" font-family="monospace">40 MVA &bull; 110/22kV &bull; Dyn11</text>
            </g>

            <line id="line-sub-xfmr-out-a" x1="220" y1="323" x2="220" y2="365" stroke="#10b981" stroke-width="3" class="flow-active" />
            <line id="line-sub-xfmr-out-b" x1="700" y1="323" x2="700" y2="365" stroke="#10b981" stroke-width="3" class="flow-active" />

            <!-- 22kV Incomers -->
            <g class="node-interactive" onclick="toggleSubBreaker('22-inc-1')">
              <rect id="rect-sub-22-inc-1" x="160" y="365" width="120" height="26" rx="4" class="breaker-closed" stroke-width="1.5" />
              <text id="text-sub-22-inc-1" x="220" y="382" text-anchor="middle" fill="#a7f3d0" font-size="9" font-family="monospace" font-weight="bold">22kV INC-1: CLOSED</text>
            </g>
            <g class="node-interactive" onclick="toggleSubBreaker('22-inc-2')">
              <rect id="rect-sub-22-inc-2" x="640" y="365" width="120" height="26" rx="4" class="breaker-closed" stroke-width="1.5" />
              <text id="text-sub-22-inc-2" x="700" y="382" text-anchor="middle" fill="#a7f3d0" font-size="9" font-family="monospace" font-weight="bold">22kV INC-2: CLOSED</text>
            </g>

            <line id="line-sub-bus-in-a" x1="220" y1="391" x2="220" y2="430" stroke="#10b981" stroke-width="3" class="flow-active" />
            <line id="line-sub-bus-in-b" x1="700" y1="391" x2="700" y2="430" stroke="#10b981" stroke-width="3" class="flow-active" />

            <!-- 22kV Busbars -->
            <rect id="rect-sub-bus-a" x="60" y="430" width="320" height="14" rx="3" fill="#10b981" filter="url(#glow)" />
            <text x="220" y="441" text-anchor="middle" fill="#022c22" font-size="9" font-weight="bold" font-family="monospace">22kV MAIN BUSBAR A (3,150A FIRM)</text>

            <rect id="rect-sub-bus-b" x="540" y="430" width="320" height="14" rx="3" fill="#10b981" filter="url(#glow)" />
            <text x="700" y="441" text-anchor="middle" fill="#022c22" font-size="9" font-weight="bold" font-family="monospace">22kV MAIN BUSBAR B (3,150A FIRM)</text>

            <!-- 22kV Tie -->
            <line id="line-sub-22-tie-l" x1="380" y1="437" x2="410" y2="437" stroke="#475569" stroke-width="3" class="flow-standby" />
            <line id="line-sub-22-tie-r" x1="510" y1="437" x2="540" y2="437" stroke="#475569" stroke-width="3" class="flow-standby" />
            <g class="node-interactive" onclick="toggleSubBreaker('22-tie')">
              <rect id="rect-sub-22-tie" x="410" y="424" width="100" height="26" rx="4" class="breaker-open" stroke-width="1.5" />
              <text id="text-sub-22-tie" x="460" y="441" text-anchor="middle" fill="#fca5a5" font-size="9" font-family="monospace" font-weight="bold">22kV TIE: OPEN</text>
            </g>

            <!-- Outgoers -->
            <line id="line-sub-out-ups-a" x1="120" y1="444" x2="120" y2="500" stroke="#10b981" stroke-width="2.5" class="flow-active" />
            <g class="node-interactive" onclick="inspectSubNode('Feed to 2N UPS Train A', '22 kV', '22.5 MW Capacity', 'Schneider / Vertiv', 'Dual A-Cord', 'Energized', 'Feeds 8 White Space Halls')">
              <rect x="70" y="500" width="100" height="42" rx="5" fill="#1e293b" stroke="#10b981" stroke-width="1.2" />
              <text x="120" y="518" text-anchor="middle" fill="#f8fafc" font-size="9" font-weight="bold" font-family="monospace">FEED TO UPS-A</text>
              <text x="120" y="532" text-anchor="middle" fill="#34d399" font-size="8" font-family="monospace">22.5 MW CRITICAL</text>
            </g>

            <line id="line-sub-out-ch-a" x1="280" y1="444" x2="280" y2="500" stroke="#10b981" stroke-width="2.5" class="flow-active" />
            <g class="node-interactive" onclick="inspectSubNode('Feed to Chiller Plant A', '22 kV', '6.3 MW Load', 'York 2500RT', 'Primary Pumps', 'Energized', 'N+2 Chiller Loop')">
              <rect x="230" y="500" width="100" height="42" rx="5" fill="#1e293b" stroke="#38bdf8" stroke-width="1.2" />
              <text x="280" y="518" text-anchor="middle" fill="#f8fafc" font-size="9" font-weight="bold" font-family="monospace">FEED CHILLER-A</text>
              <text x="280" y="532" text-anchor="middle" fill="#38bdf8" font-size="8" font-family="monospace">3x 2500RT CHILLERS</text>
            </g>

            <line id="line-sub-out-ch-b" x1="640" y1="444" x2="640" y2="500" stroke="#10b981" stroke-width="2.5" class="flow-active" />
            <g class="node-interactive" onclick="inspectSubNode('Feed to Chiller Plant B', '22 kV', '6.3 MW Load', 'York 2500RT', 'Primary Pumps', 'Energized', 'N+2 Chiller Loop')">
              <rect x="590" y="500" width="100" height="42" rx="5" fill="#1e293b" stroke="#38bdf8" stroke-width="1.2" />
              <text x="640" y="518" text-anchor="middle" fill="#f8fafc" font-size="9" font-weight="bold" font-family="monospace">FEED CHILLER-B</text>
              <text x="640" y="532" text-anchor="middle" fill="#38bdf8" font-size="8" font-family="monospace">3x 2500RT CHILLERS</text>
            </g>

            <line id="line-sub-out-ups-b" x1="800" y1="444" x2="800" y2="500" stroke="#10b981" stroke-width="2.5" class="flow-active" />
            <g class="node-interactive" onclick="inspectSubNode('Feed to 2N UPS Train B', '22 kV', '22.5 MW Capacity', 'Schneider / Vertiv', 'Dual B-Cord', 'Energized', 'Feeds 8 White Space Halls')">
              <rect x="750" y="500" width="100" height="42" rx="5" fill="#1e293b" stroke="#10b981" stroke-width="1.2" />
              <text x="800" y="518" text-anchor="middle" fill="#f8fafc" font-size="9" font-weight="bold" font-family="monospace">FEED TO UPS-B</text>
              <text x="800" y="532" text-anchor="middle" fill="#34d399" font-size="8" font-family="monospace">22.5 MW CRITICAL</text>
            </g>

            <!-- Standby Genset tie -->
            <path d="M 460 580 L 460 480 L 460 450" stroke="#f59e0b" stroke-width="2" stroke-dasharray="4 4" fill="none" />
            <rect x="385" y="565" width="150" height="24" rx="4" fill="#0f172a" stroke="#f59e0b" stroke-width="1" />
            <text x="460" y="581" text-anchor="middle" fill="#f59e0b" font-size="8.5" font-family="monospace" font-weight="bold">10x 3000kVA GENSETS (STANDBY)</text>
          </svg>
        </div>

        <!-- Telemetry Card -->
        <div id="sub-telemetry" class="bg-slate-900 border border-slate-800 rounded-lg p-3 flex flex-col md:flex-row items-start md:items-center justify-between gap-3 text-xs font-mono">
          <div class="flex items-center gap-2.5">
            <span class="px-2 py-0.5 rounded bg-emerald-950 text-emerald-400 font-bold border border-emerald-800 text-[10px]">INSPECT</span>
            <div>
              <div id="sub-tel-title" class="text-white font-bold text-xs">EVN 220/110kV Substation A (Cat Lai 500kV Link)</div>
              <div id="sub-tel-notes" class="text-slate-400 text-[11px]">Underground XLPE 630mm2 CU &bull; PF 0.99</div>
            </div>
          </div>
          <div class="grid grid-cols-2 sm:grid-cols-4 gap-2 w-full md:w-auto text-[11px]">
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">VOLTS:</span><span id="sub-tel-volts" class="text-emerald-400 font-bold">110.2 kV</span></div>
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">CURRENT:</span><span id="sub-tel-amps" class="text-emerald-400 font-bold">172.4 A</span></div>
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">LOAD:</span><span id="sub-tel-power" class="text-emerald-400 font-bold">32.8 MVA</span></div>
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">STATUS:</span><span id="sub-tel-status" class="text-emerald-400 font-bold">ACTIVE ENERGIZED</span></div>
          </div>
        </div>
      </section>


      <!-- Section B: Main Equipment Schedule -->
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide border-b border-slate-100 pb-2">1B. Main Equipment Schedule</h2>
        <div class="overflow-x-auto">
          <table class="gov-table text-xs text-slate-700">
            <thead>
              <tr class="bg-slate-50 border-y border-slate-200 text-slate-600 font-semibold uppercase text-[10px]">
                <th class="text-left w-28">Tag</th>
                <th class="text-left w-48">Equipment Name</th>
                <th class="text-left w-36">Manufacturer / Model</th>
                <th class="text-right w-36">Rated Capacity</th>
                <th class="text-center w-28">Redundancy</th>
                <th class="text-right w-32">Weight / Footprint</th>
              </tr>
            </thead>
            <tbody class="divide-y divide-slate-100 font-mono text-[11px]">
              <tr>
                <td class="font-bold text-sky-700">GIS-110-01/02</td>
                <td class="font-sans font-medium text-slate-900">110kV SF6 Gas-Insulated Switchgear</td>
                <td class="font-sans">ABB / ELK-04 C</td>
                <td class="text-right font-bold text-slate-800">145 kV, 31.5 kA, 2500A</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-indigo-50 text-indigo-700 font-bold text-[10px]">2 x 100% Bays</span></td>
                <td class="text-right">18,500 kg / 45 m²</td>
              </tr>
              <tr>
                <td class="font-bold text-sky-700">XFMR-110-01/02</td>
                <td class="font-sans font-medium text-slate-900">Main Power Step-Down Transformers</td>
                <td class="font-sans">Siemens / GEAFOL Oil-Immersed</td>
                <td class="text-right font-bold text-slate-800">40 MVA, 110/22kV, Dyn11</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-indigo-50 text-indigo-700 font-bold text-[10px]">2 x 100% (N+1)</span></td>
                <td class="text-right">52,000 kg / 60 m²</td>
              </tr>
              <tr>
                <td class="font-bold text-sky-700">SWG-22-MTM</td>
                <td class="font-sans font-medium text-slate-900">22kV Metal-Clad Vacuum Switchgear</td>
                <td class="font-sans">Schneider / UniGear ZS1</td>
                <td class="text-right font-bold text-slate-800">24 kV, 31.5 kA 3s, 3150A</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-indigo-50 text-indigo-700 font-bold text-[10px]">Main-Tie-Main</span></td>
                <td class="text-right">24,000 kg / 85 m²</td>
              </tr>
              <tr>
                <td class="font-bold text-sky-700">REL-PROT-01</td>
                <td class="font-sans font-medium text-slate-900">Numerical Line &amp; Transformer Protection</td>
                <td class="font-sans">Schweitzer / SEL-411L + SEL-787</td>
                <td class="text-right font-bold text-slate-800">Optical Diff &bull; Arc &lt; 5ms</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-indigo-50 text-indigo-700 font-bold text-[10px]">Dual Redundant</span></td>
                <td class="text-right">Rack-mount 19"</td>
              </tr>
            </tbody>
          </table>
        </div>
      </section>

      <!-- Section C: Engineering Specifications -->
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide border-b border-slate-100 pb-2">1C. Technical Specifications</h2>
        <div class="grid grid-cols-1 md:grid-cols-3 gap-3 text-xs">
          <div class="p-2.5 rounded bg-slate-50 border border-slate-100 space-y-1">
            <div class="text-[10px] uppercase font-bold text-slate-500">Primary Voltage &amp; BIL</div>
            <div class="font-mono text-sm font-bold text-slate-900">110 kV &plusmn; 10% / 550 kV BIL</div>
            <p class="text-[11px] text-slate-600">Neutral solidly grounded. BIL impulse withstand 550 kV peak per IEC 60071.</p>
          </div>
          <div class="p-2.5 rounded bg-slate-50 border border-slate-100 space-y-1">
            <div class="text-[10px] uppercase font-bold text-slate-500">Short Circuit Withstand</div>
            <div class="font-mono text-sm font-bold text-slate-900">31.5 kA RMS for 3.0 Seconds</div>
            <p class="text-[11px] text-slate-600">Peak withstand 82 kA. Optical arc sensors detect arc within &lt; 2ms, trip VCB in &lt; 40ms.</p>
          </div>
          <div class="p-2.5 rounded bg-slate-50 border border-slate-100 space-y-1">
            <div class="text-[10px] uppercase font-bold text-slate-500">Transformer Impedance</div>
            <div class="font-mono text-sm font-bold text-slate-900">Z = 12.5% ONAN / ONAF</div>
            <p class="text-[11px] text-slate-600">On-Load Tap Changer (OLTC) &plusmn; 8 x 1.25% steps under automated numerical AVC control.</p>
          </div>
        </div>
      </section>

      <!-- Section D: Operational Workflow -->
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide border-b border-slate-100 pb-2">1D. Step-by-Step Operational Workflow (SOO)</h2>
        <div class="grid grid-cols-1 md:grid-cols-4 gap-2 text-xs">
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-sky-100 text-sky-800">STEP 1: NORMAL</span>
            <div class="font-bold text-slate-900 text-xs">Dual Independent Feed</div>
            <p class="text-[11px] text-slate-600">Feeder A carries Busbar A (22.5 MW), Feeder B carries Busbar B (22.5 MW). 22kV Bus Tie VCB remains open.</p>
          </div>
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-amber-100 text-amber-800">STEP 2: FAULT TRIP</span>
            <div class="font-bold text-slate-900 text-xs">Feeder Loss Detection</div>
            <p class="text-[11px] text-slate-600">Feeder A trips on EVN grid drop. Under-voltage relay (27) confirms loss of potential after 250ms debounce.</p>
          </div>
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-indigo-100 text-indigo-800">STEP 3: AUTO TRANSFER</span>
            <div class="font-bold text-slate-900 text-xs">Fast Bus Transfer (ABT)</div>
            <p class="text-[11px] text-slate-600">Incomer 1 trips open. Interlock checks Bus B healthy, closes 22kV Bus Tie in &lt; 400ms. Feeder B carries 45 MW.</p>
          </div>
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-emerald-100 text-emerald-800">STEP 4: RESTORATION</span>
            <div class="font-bold text-slate-900 text-xs">Closed-Transition Return</div>
            <p class="text-[11px] text-slate-600">Feeder A voltage verified healthy for 5 mins. Synchro-check relay verifies phase angle &lt; 10°, closes tie and splits buses.</p>
          </div>
        </div>
      </section>
    </div>

    <!-- TAB 2: MV STANDBY GENERATORS & BULK FUEL -->
    <div id="sys-genset" class="sys-tab-content space-y-4">
      <!-- Section A: Schematic -->
      
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <div class="border-b border-slate-100 pb-2 flex flex-col sm:flex-row items-start sm:items-center justify-between gap-2">
          <div>
            <div class="flex items-center gap-2">
              <span class="w-2 h-2 rounded-full bg-amber-500 animate-pulse"></span>
              <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide">2A. Interactive Generator Farm & Fuel Loop Schematic</h2>
            </div>
            <p class="text-xs text-slate-500">10 x 3,000 kVA N+1 Medium-Voltage Generators &bull; 150,000L Underground Double-Wall Fuel Storage Loop</p>
          </div>
          <!-- Scenario Controls -->
          <div class="flex items-center gap-1.5 bg-slate-100 p-1 rounded border border-slate-200 text-xs font-mono">
            <button id="btn-gen-standby" onclick="setGenScenario('standby')" class="px-2 py-1 rounded bg-amber-600 text-white font-bold transition-all shadow-2xs">Standby Ready</button>
            <button id="btn-gen-sync" onclick="setGenScenario('sync')" class="px-2 py-1 rounded hover:bg-slate-200 text-slate-600 font-bold transition-all">Blackout Run (10 Synced)</button>
            <button id="btn-gen-maint" onclick="setGenScenario('maint')" class="px-2 py-1 rounded hover:bg-slate-200 text-slate-600 font-bold transition-all">N-1 Maintenance</button>
          </div>
        </div>

        <!-- SVG Viewport -->
        <div class="bg-slate-950 rounded-lg p-2 border border-slate-800 overflow-x-auto">
          <svg id="svg-genset" viewBox="0 0 920 540" class="w-full h-auto select-none" style="min-width: 780px;">
            <!-- Underground Fuel Farm -->
            <rect x="60" y="20" width="800" height="55" rx="6" fill="#0f172a" stroke="#f59e0b" stroke-width="1.5" />
            <text x="460" y="42" text-anchor="middle" fill="#f8fafc" font-size="11" font-weight="bold" font-family="monospace">UNDERGROUND BULK FUEL STORAGE FARM (150,000 LITERS)</text>
            <text x="460" y="58" text-anchor="middle" fill="#fcd34d" font-size="9" font-family="monospace">3 x 50,000L Double-Wall Fiberglass Tanks &bull; Leak Detection &bull; Fuel Polishing Unit</text>

            <!-- Duplex Pump Skids -->
            <line x1="260" y1="75" x2="260" y2="105" stroke="#f59e0b" stroke-width="2.5" />
            <line x1="660" y1="75" x2="660" y2="105" stroke="#f59e0b" stroke-width="2.5" />

            <g class="node-interactive" onclick="inspectGenNode('Duplex Fuel Transfer Skid A', '380V 3-Phase', '45 L/min', 'Pressurized Loop A', 'Duty Pump Active', 'Redundant Strainers')">
              <rect x="180" y="105" width="160" height="35" rx="4" fill="#1e293b" stroke="#f59e0b" stroke-width="1.2" />
              <text x="260" y="127" text-anchor="middle" fill="#f8fafc" font-size="9.5" font-family="monospace" font-weight="bold">DUPLEX PUMP SKID A (DUTY)</text>
            </g>
            <g class="node-interactive" onclick="inspectGenNode('Duplex Fuel Transfer Skid B', '380V 3-Phase', '45 L/min', 'Pressurized Loop B', 'Standby Auto-Start', 'Redundant Strainers')">
              <rect x="580" y="105" width="160" height="35" rx="4" fill="#1e293b" stroke="#f59e0b" stroke-width="1.2" />
              <text x="660" y="127" text-anchor="middle" fill="#f8fafc" font-size="9.5" font-family="monospace" font-weight="bold">DUPLEX PUMP SKID B (STANDBY)</text>
            </g>

            <!-- Pressurized Ring Header -->
            <path id="path-fuel-ring" d="M 120 160 L 800 160" stroke="#f59e0b" stroke-width="3" stroke-dasharray="6 3" />
            <text x="460" y="153" text-anchor="middle" fill="#fbbf24" font-size="8.5" font-family="monospace">PRESSURIZED FUEL RING HEADER &bull; RETURN TO BULK TANK</text>

            <!-- Generator Units (10 Gensets) -->
            <!-- 5 on Bus A, 5 on Bus B -->
            <!-- Gen 1-5 -->
            <g class="node-interactive" onclick="inspectGenNode('Cummins QSK95-G10 Genset 01..05 (Bus A)', '22 kV Output', '3,000 kVA (2,400 kWe)', '8.5s Fast Start', 'Auto-Synchronized', '1,000L Day Tank Active')">
              <rect x="80" y="185" width="340" height="100" rx="6" fill="#1e293b" stroke="#10b981" stroke-width="1.5" />
              <text x="250" y="208" text-anchor="middle" fill="#f8fafc" font-size="11" font-weight="bold" font-family="monospace">BUS A GENERATOR BANK (G01 - G05)</text>
              <text x="250" y="225" text-anchor="middle" fill="#34d399" font-size="9" font-family="monospace">5 x 3,000 kVA &bull; 12.0 MW Net Continuous</text>
              <text x="250" y="245" text-anchor="middle" fill="#94a3b8" font-size="8.5" font-family="monospace">Individual 1,000L Day Tanks &bull; 2-hr Gravity Reserve</text>
              <rect x="120" y="258" width="260" height="18" rx="3" fill="#0f172a" stroke="#10b981" stroke-width="1" />
              <text id="text-gen-bank-a" x="250" y="271" text-anchor="middle" fill="#10b981" font-size="8.5" font-family="monospace" font-weight="bold">STATUS: STANDBY READY (AUTO-START ARMED)</text>
            </g>

            <!-- Gen 6-10 -->
            <g class="node-interactive" onclick="inspectGenNode('Cummins QSK95-G10 Genset 06..10 (Bus B)', '22 kV Output', '3,000 kVA (2,400 kWe)', '8.5s Fast Start', 'Auto-Synchronized', '1,000L Day Tank Active')">
              <rect x="500" y="185" width="340" height="100" rx="6" fill="#1e293b" stroke="#10b981" stroke-width="1.5" />
              <text x="670" y="208" text-anchor="middle" fill="#f8fafc" font-size="11" font-weight="bold" font-family="monospace">BUS B GENERATOR BANK (G06 - G10)</text>
              <text x="670" y="225" text-anchor="middle" fill="#34d399" font-size="9" font-family="monospace">5 x 3,000 kVA &bull; 12.0 MW Net Continuous</text>
              <text x="670" y="245" text-anchor="middle" fill="#94a3b8" font-size="8.5" font-family="monospace">Individual 1,000L Day Tanks &bull; 2-hr Gravity Reserve</text>
              <rect x="540" y="258" width="260" height="18" rx="3" fill="#0f172a" stroke="#10b981" stroke-width="1" />
              <text id="text-gen-bank-b" x="670" y="271" text-anchor="middle" fill="#10b981" font-size="8.5" font-family="monospace" font-weight="bold">STATUS: STANDBY READY (AUTO-START ARMED)</text>
            </g>

            <!-- 22kV Paralleling Busbar -->
            <line x1="250" y1="285" x2="250" y2="335" stroke="#10b981" stroke-width="3" />
            <line x1="670" y1="285" x2="670" y2="335" stroke="#10b981" stroke-width="3" />

            <rect x="120" y="335" width="680" height="16" rx="3" fill="#f59e0b" filter="url(#glow)" />
            <text x="460" y="347" text-anchor="middle" fill="#451a03" font-size="9.5" font-weight="bold" font-family="monospace">22kV EMERGENCY PARALLELING BUSBAR (WOODWARD MASTER SYNCHRONIZER)</text>

            <!-- Tie to Main Substations -->
            <line x1="250" y1="351" x2="250" y2="400" stroke="#f59e0b" stroke-width="3" class="flow-standby" />
            <line x1="670" y1="351" x2="670" y2="400" stroke="#f59e0b" stroke-width="3" class="flow-standby" />

            <!-- ATS Incomers -->
            <g class="node-interactive" onclick="inspectGenNode('ATS Closed-Transition Tie to 22kV Bus A', '22 kV', '3,150 A VCB', 'Schneider MasterPact', 'Overlapping Neutral', 'Closed-Transition Transfer')">
              <rect x="160" y="400" width="180" height="42" rx="5" fill="#1e293b" stroke="#f59e0b" stroke-width="1.2" />
              <text x="250" y="418" text-anchor="middle" fill="#f8fafc" font-size="9.5" font-family="monospace" font-weight="bold">ATS TIE TO 22kV BUS A</text>
              <text id="text-gen-ats-a" x="250" y="433" text-anchor="middle" fill="#fbbf24" font-size="8.5" font-family="monospace">OPEN (STANDBY RIDE-THROUGH)</text>
            </g>

            <g class="node-interactive" onclick="inspectGenNode('ATS Closed-Transition Tie to 22kV Bus B', '22 kV', '3,150 A VCB', 'Schneider MasterPact', 'Overlapping Neutral', 'Closed-Transition Transfer')">
              <rect x="580" y="400" width="180" height="42" rx="5" fill="#1e293b" stroke="#f59e0b" stroke-width="1.2" />
              <text x="670" y="418" text-anchor="middle" fill="#f8fafc" font-size="9.5" font-family="monospace" font-weight="bold">ATS TIE TO 22kV BUS B</text>
              <text id="text-gen-ats-b" x="670" y="433" text-anchor="middle" fill="#fbbf24" font-size="8.5" font-family="monospace">OPEN (STANDBY RIDE-THROUGH)</text>
            </g>
          </svg>
        </div>

        <!-- Telemetry Card -->
        <div id="gen-telemetry" class="bg-slate-900 border border-slate-800 rounded-lg p-3 flex flex-col md:flex-row items-start md:items-center justify-between gap-3 text-xs font-mono">
          <div class="flex items-center gap-2.5">
            <span class="px-2 py-0.5 rounded bg-amber-950 text-amber-400 font-bold border border-amber-800 text-[10px]">GENSET TELEMETRY</span>
            <div>
              <div id="gen-tel-title" class="text-white font-bold text-xs">Generator Paralleling Farm (10 x 3,000 kVA Cummins QSK95)</div>
              <div id="gen-tel-notes" class="text-slate-400 text-[11px]">Woodward Master Synchronizer &bull; 8.5s Blackout Transfer Speed</div>
            </div>
          </div>
          <div class="grid grid-cols-2 sm:grid-cols-4 gap-2 w-full md:w-auto text-[11px]">
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">SYNC POWER:</span><span id="gen-tel-power" class="text-amber-400 font-bold">24.0 MW Net</span></div>
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">FREQUENCY:</span><span id="gen-tel-freq" class="text-amber-400 font-bold">50.00 Hz</span></div>
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">FUEL AUTONOMY:</span><span id="gen-tel-fuel" class="text-amber-400 font-bold">48.4 Hours</span></div>
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">DISPATCH:</span><span id="gen-tel-status" class="text-amber-400 font-bold">STANDBY READY</span></div>
          </div>
        </div>
      </section>


      <!-- Section B: Main Equipment Schedule -->
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide border-b border-slate-100 pb-2">2B. Main Equipment Schedule</h2>
        <div class="overflow-x-auto">
          <table class="gov-table text-xs text-slate-700">
            <thead>
              <tr class="bg-slate-50 border-y border-slate-200 text-slate-600 font-semibold uppercase text-[10px]">
                <th class="text-left w-28">Tag</th>
                <th class="text-left w-48">Equipment Name</th>
                <th class="text-left w-36">Manufacturer / Model</th>
                <th class="text-right w-36">Rated Capacity</th>
                <th class="text-center w-28">Redundancy</th>
                <th class="text-right w-32">Weight / Footprint</th>
              </tr>
            </thead>
            <tbody class="divide-y divide-slate-100 font-mono text-[11px]">
              <tr>
                <td class="font-bold text-amber-700">GEN-22-01..10</td>
                <td class="font-sans font-medium text-slate-900">Medium Voltage Diesel Generator Sets</td>
                <td class="font-sans">Cummins / QSK95-G4 or CAT 3516E</td>
                <td class="text-right font-bold text-slate-800">3,000 kVA / 2,400 kWe @ 22kV</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-amber-50 text-amber-700 font-bold text-[10px]">10 Units (9+1 N+1)</span></td>
                <td class="text-right">29,500 kg / 42 m² each</td>
              </tr>
              <tr>
                <td class="font-bold text-amber-700">TANK-UG-01..03</td>
                <td class="font-sans font-medium text-slate-900">Underground Bulk Diesel Storage Tanks</td>
                <td class="font-sans">Containment Solutions Double-Wall</td>
                <td class="text-right font-bold text-slate-800">50,000 L each (150,000L total)</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-amber-50 text-amber-700 font-bold text-[10px]">3 Tanks (48h Run)</span></td>
                <td class="text-right">Underground Concrete Vault</td>
              </tr>
              <tr>
                <td class="font-bold text-amber-700">PUMP-FUEL-SKID</td>
                <td class="font-sans font-medium text-slate-900">Duplex Fuel Supply &amp; Polish Skid</td>
                <td class="font-sans">Pryco / Simplex Auto-Filtration</td>
                <td class="text-right font-bold text-slate-800">120 L/min @ 4.0 bar &bull; 1&mu; filter</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-amber-50 text-amber-700 font-bold text-[10px]">2 x 100% Pumps</span></td>
                <td class="text-right">1,850 kg / 6 m²</td>
              </tr>
              <tr>
                <td class="font-bold text-amber-700">SYNC-CTRL-MST</td>
                <td class="font-sans font-medium text-slate-900">Digital Generator Master Controller</td>
                <td class="font-sans">Woodward / easYgen-3500XT</td>
                <td class="text-right font-bold text-slate-800">10-Gen Auto-Paralleling</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-amber-50 text-amber-700 font-bold text-[10px]">Dual Redundant Hot</span></td>
                <td class="text-right">NEMA 4X Cabinet</td>
              </tr>
            </tbody>
          </table>
        </div>
      </section>

      <!-- Section C: Engineering Specifications -->
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide border-b border-slate-100 pb-2">2C. Technical Specifications</h2>
        <div class="grid grid-cols-1 md:grid-cols-3 gap-3 text-xs">
          <div class="p-2.5 rounded bg-slate-50 border border-slate-100 space-y-1">
            <div class="text-[10px] uppercase font-bold text-slate-500">Transient Step Load (ISO 8528 G3)</div>
            <div class="font-mono text-sm font-bold text-slate-900">&le; 10% Voltage Dip / &le; 5% Freq</div>
            <p class="text-[11px] text-slate-600">Accepts 60% initial step load block within 3.5s with recovery in &lt; 1.5s per ISO 8528-5.</p>
          </div>
          <div class="p-2.5 rounded bg-slate-50 border border-slate-100 space-y-1">
            <div class="text-[10px] uppercase font-bold text-slate-500">Cranking &amp; Start Duration</div>
            <div class="font-mono text-sm font-bold text-slate-900">T &le; 8.5 Seconds to Synced Bus</div>
            <p class="text-[11px] text-slate-600">Dual 24V DC electric starter motors + pneumatic air accumulator backup.</p>
          </div>
          <div class="p-2.5 rounded bg-slate-50 border border-slate-100 space-y-1">
            <div class="text-[10px] uppercase font-bold text-slate-500">Fuel Consumption &amp; Autonomy</div>
            <div class="font-mono text-sm font-bold text-slate-900">620 L/hr @ 100% Load per Unit</div>
            <p class="text-[11px] text-slate-600">150,000L total fuel provides 48.4 hours of continuous full-facility operation (57.6 MW).</p>
          </div>
        </div>
      </section>

      <!-- Section D: Operational Workflow -->
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide border-b border-slate-100 pb-2">2D. Step-by-Step Operational Workflow (SOO)</h2>
        <div class="grid grid-cols-1 md:grid-cols-4 gap-2 text-xs">
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-sky-100 text-sky-800">T + 0.0s: GRID LOSS</span>
            <div class="font-bold text-slate-900 text-xs">Auto-Start Signal</div>
            <p class="text-[11px] text-slate-600">Loss of 110kV grid triggers hardwired dry contacts to all 10 engine controllers simultaneously.</p>
          </div>
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-amber-100 text-amber-800">T + 4.8s: CRANK</span>
            <div class="font-bold text-slate-900 text-xs">Speed &amp; Voltage Achieved</div>
            <p class="text-[11px] text-slate-600">Engines reach 1,500 RPM and 22,000V. Automatic voltage regulators (AVR) stabilize within 1.0s.</p>
          </div>
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-indigo-100 text-indigo-800">T + 7.2s: PARALLEL</span>
            <div class="font-bold text-slate-900 text-xs">Bus Synchronization</div>
            <p class="text-[11px] text-slate-600">First gen closes to dead bus. Subsequent 9 units parallel simultaneously using auto-synch in &lt; 2.5s.</p>
          </div>
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-emerald-100 text-emerald-800">T + 8.5s: ATS ON</span>
            <div class="font-bold text-slate-900 text-xs">Load Transfer Complete</div>
            <p class="text-[11px] text-slate-600">ATS closes. Genset bus assumes 57.6 MW facility load. Chiller motors staged in 15s intervals.</p>
          </div>
        </div>
      </section>
    </div>

    <!-- TAB 3: 2N STATIC UPS & LiFePO4 ENERGY STORAGE -->
    <div id="sys-ups" class="sys-tab-content space-y-4">
      <!-- Section A: Schematic -->
      
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <div class="border-b border-slate-100 pb-2 flex flex-col sm:flex-row items-start sm:items-center justify-between gap-2">
          <div>
            <div class="flex items-center gap-2">
              <span class="w-2 h-2 rounded-full bg-emerald-500 animate-pulse"></span>
              <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide">3A. Interactive 2N Static UPS & LiFePO4 Battery Topology</h2>
            </div>
            <p class="text-xs text-slate-500">Dual Isolated A+B Distribution Paths &bull; LiFePO4 Energy Storage &bull; 0ms Static Transfer Switch</p>
          </div>
          <!-- Scenario Controls -->
          <div class="flex items-center gap-1.5 bg-slate-100 p-1 rounded border border-slate-200 text-xs font-mono">
            <button id="btn-ups-normal" onclick="setUpsScenario('normal')" class="px-2 py-1 rounded bg-emerald-700 text-white font-bold transition-all shadow-2xs">2N Double-Conversion</button>
            <button id="btn-ups-discharge" onclick="setUpsScenario('discharge')" class="px-2 py-1 rounded hover:bg-slate-200 text-slate-600 font-bold transition-all">Utility Outage (BESS Discharge)</button>
            <button id="btn-ups-bypass" onclick="setUpsScenario('bypass')" class="px-2 py-1 rounded hover:bg-slate-200 text-slate-600 font-bold transition-all">Static Bypass Maint</button>
          </div>
        </div>

        <!-- SVG Viewport -->
        <div class="bg-slate-950 rounded-lg p-2 border border-slate-800 overflow-x-auto">
          <svg id="svg-ups" viewBox="0 0 920 540" class="w-full h-auto select-none" style="min-width: 780px;">
            <!-- Train A / Train B Headers -->
            <rect x="60" y="15" width="360" height="35" rx="5" fill="#0f172a" stroke="#10b981" stroke-width="1.5" />
            <text x="240" y="37" text-anchor="middle" fill="#10b981" font-size="11" font-weight="bold" font-family="monospace">2N POWER TRAIN A (22.5 MW CRITICAL)</text>

            <rect x="500" y="15" width="360" height="35" rx="5" fill="#0f172a" stroke="#10b981" stroke-width="1.5" />
            <text x="680" y="37" text-anchor="middle" fill="#10b981" font-size="11" font-weight="bold" font-family="monospace">2N POWER TRAIN B (22.5 MW CRITICAL)</text>

            <!-- Lines from Substation Incomers -->
            <line x1="240" y1="50" x2="240" y2="85" stroke="#10b981" stroke-width="3" class="flow-active" />
            <line x1="680" y1="50" x2="680" y2="85" stroke="#10b981" stroke-width="3" class="flow-active" />

            <!-- Isolation Transformers -->
            <g class="node-interactive" onclick="inspectUpsNode('Train A Isolation Transformer', '22 kV / 400V', 'Cast Resin Dry Type', 'Schneider Trihal', '99.2% Efficiency', 'Normal Energized')">
              <rect x="150" y="85" width="180" height="32" rx="4" fill="#1e293b" stroke="#38bdf8" stroke-width="1" />
              <text x="240" y="105" text-anchor="middle" fill="#f8fafc" font-size="9.5" font-family="monospace" font-weight="bold">22kV / 400V XFMR A (DRY TYPE)</text>
            </g>
            <g class="node-interactive" onclick="inspectUpsNode('Train B Isolation Transformer', '22 kV / 400V', 'Cast Resin Dry Type', 'Schneider Trihal', '99.2% Efficiency', 'Normal Energized')">
              <rect x="590" y="85" width="180" height="32" rx="4" fill="#1e293b" stroke="#38bdf8" stroke-width="1" />
              <text x="680" y="105" text-anchor="middle" fill="#f8fafc" font-size="9.5" font-family="monospace" font-weight="bold">22kV / 400V XFMR B (DRY TYPE)</text>
            </g>

            <line x1="240" y1="117" x2="240" y2="150" stroke="#10b981" stroke-width="3" class="flow-active" />
            <line x1="680" y1="117" x2="680" y2="150" stroke="#10b981" stroke-width="3" class="flow-active" />

            <!-- UPS Modules (Rectifier + Inverter + Bypass) -->
            <!-- UPS A Container -->
            <rect x="80" y="150" width="320" height="150" rx="6" fill="#111827" stroke="#10b981" stroke-width="1.2" />
            <text x="240" y="170" text-anchor="middle" fill="#34d399" font-size="10" font-weight="bold" font-family="monospace">STATIC UPS SYSTEM A (VERTIV / SCHNEIDER 15x 2,000kVA)</text>

            <!-- Rectifier A -->
            <rect x="100" y="185" width="80" height="36" rx="4" fill="#1e293b" stroke="#10b981" stroke-width="1" />
            <text x="140" y="207" text-anchor="middle" fill="#f8fafc" font-size="9" font-family="monospace">RECTIFIER</text>

            <!-- DC Link & LiFePO4 BESS A -->
            <line x1="180" y1="203" x2="220" y2="203" stroke="#f59e0b" stroke-width="3" />
            <g class="node-interactive" onclick="inspectUpsNode('LiFePO4 BESS String A', '540 V DC', '10-Min Holdover @ Full Load', 'CATL LFP Cells', '98.5% SoC', 'Float Charging')">
              <rect x="220" y="180" width="70" height="46" rx="4" fill="#1e293b" stroke="#f59e0b" stroke-width="1.2" />
              <text x="255" y="198" text-anchor="middle" fill="#fbbf24" font-size="8.5" font-family="monospace" font-weight="bold">LiFePO4</text>
              <text x="255" y="213" text-anchor="middle" fill="#fef08a" font-size="8" font-family="monospace">BESS A</text>
            </g>
            <line x1="290" y1="203" x2="310" y2="203" stroke="#f59e0b" stroke-width="3" />

            <!-- Inverter A -->
            <rect x="310" y="185" width="80" height="36" rx="4" fill="#1e293b" stroke="#10b981" stroke-width="1" />
            <text x="350" y="207" text-anchor="middle" fill="#f8fafc" font-size="9" font-family="monospace">INVERTER</text>

            <!-- Static Switch A -->
            <rect x="200" y="245" width="100" height="26" rx="4" fill="#0f172a" stroke="#10b981" stroke-width="1" />
            <text x="250" y="262" text-anchor="middle" fill="#a7f3d0" font-size="8.5" font-family="monospace" font-weight="bold">STATIC SWITCH A</text>

            <!-- UPS B Container -->
            <rect x="520" y="150" width="320" height="150" rx="6" fill="#111827" stroke="#10b981" stroke-width="1.2" />
            <text x="680" y="170" text-anchor="middle" fill="#34d399" font-size="10" font-weight="bold" font-family="monospace">STATIC UPS SYSTEM B (VERTIV / SCHNEIDER 15x 2,000kVA)</text>

            <!-- Rectifier B -->
            <rect x="540" y="185" width="80" height="36" rx="4" fill="#1e293b" stroke="#10b981" stroke-width="1" />
            <text x="580" y="207" text-anchor="middle" fill="#f8fafc" font-size="9" font-family="monospace">RECTIFIER</text>

            <!-- DC Link & LiFePO4 BESS B -->
            <line x1="620" y1="203" x2="660" y2="203" stroke="#f59e0b" stroke-width="3" />
            <g class="node-interactive" onclick="inspectUpsNode('LiFePO4 BESS String B', '540 V DC', '10-Min Holdover @ Full Load', 'CATL LFP Cells', '98.5% SoC', 'Float Charging')">
              <rect x="660" y="180" width="70" height="46" rx="4" fill="#1e293b" stroke="#f59e0b" stroke-width="1.2" />
              <text x="695" y="198" text-anchor="middle" fill="#fbbf24" font-size="8.5" font-family="monospace" font-weight="bold">LiFePO4</text>
              <text x="695" y="213" text-anchor="middle" fill="#fef08a" font-size="8" font-family="monospace">BESS B</text>
            </g>
            <line x1="730" y1="203" x2="750" y2="203" stroke="#f59e0b" stroke-width="3" />

            <!-- Inverter B -->
            <rect x="750" y="185" width="80" height="36" rx="4" fill="#1e293b" stroke="#10b981" stroke-width="1" />
            <text x="790" y="207" text-anchor="middle" fill="#f8fafc" font-size="9" font-family="monospace">INVERTER</text>

            <!-- Static Switch B -->
            <rect x="640" y="245" width="100" height="26" rx="4" fill="#0f172a" stroke="#10b981" stroke-width="1" />
            <text x="690" y="262" text-anchor="middle" fill="#a7f3d0" font-size="8.5" font-family="monospace" font-weight="bold">STATIC SWITCH B</text>

            <!-- Output Lines -->
            <line x1="250" y1="271" x2="250" y2="330" stroke="#10b981" stroke-width="3" class="flow-active" />
            <line x1="690" y1="271" x2="690" y2="330" stroke="#10b981" stroke-width="3" class="flow-active" />

            <!-- Output Switchboards -->
            <rect x="150" y="330" width="200" height="38" rx="4" fill="#1e293b" stroke="#10b981" stroke-width="1.2" />
            <text x="250" y="348" text-anchor="middle" fill="#f8fafc" font-size="9.5" font-family="monospace" font-weight="bold">OUTPUT SWITCHBOARD A</text>
            <text x="250" y="361" text-anchor="middle" fill="#34d399" font-size="8" font-family="monospace">400V 3P4W &bull; OVERHEAD TRACK BUSWAY</text>

            <rect x="590" y="330" width="200" height="38" rx="4" fill="#1e293b" stroke="#10b981" stroke-width="1.2" />
            <text x="690" y="348" text-anchor="middle" fill="#f8fafc" font-size="9.5" font-family="monospace" font-weight="bold">OUTPUT SWITCHBOARD B</text>
            <text x="690" y="361" text-anchor="middle" fill="#34d399" font-size="8" font-family="monospace">400V 3P4W &bull; OVERHEAD TRACK BUSWAY</text>

            <!-- Dual-Cord White Space Racks -->
            <path d="M 250 368 L 250 420 L 400 420 L 400 450" stroke="#10b981" stroke-width="2.5" class="flow-active" fill="none" />
            <path d="M 690 368 L 690 420 L 520 420 L 520 450" stroke="#10b981" stroke-width="2.5" class="flow-active" fill="none" />

            <g class="node-interactive" onclick="inspectUpsNode('Dual-Corded High-Density Server Racks', '400V / 230V', '80 kW Max Rack Load', 'A+B Dual PSUs', '50/50 Current Sharing', '0ms STS Ride-Through')">
              <rect x="360" y="450" width="200" height="55" rx="6" fill="#0f172a" stroke="#38bdf8" stroke-width="1.5" />
              <text x="460" y="472" text-anchor="middle" fill="#f8fafc" font-size="10.5" font-weight="bold" font-family="monospace">WHITE SPACE SERVER RACKS</text>
              <text x="460" y="488" text-anchor="middle" fill="#38bdf8" font-size="8.5" font-family="monospace">DUAL-CORDED PSUs &bull; 0ms REDUNDANCY</text>
              <text x="460" y="500" text-anchor="middle" fill="#94a3b8" font-size="7.5" font-family="monospace">Cord A: 50% Load | Cord B: 50% Load</text>
            </g>
          </svg>
        </div>

        <!-- Telemetry Card -->
        <div id="ups-telemetry" class="bg-slate-900 border border-slate-800 rounded-lg p-3 flex flex-col md:flex-row items-start md:items-center justify-between gap-3 text-xs font-mono">
          <div class="flex items-center gap-2.5">
            <span class="px-2 py-0.5 rounded bg-emerald-950 text-emerald-400 font-bold border border-emerald-800 text-[10px]">UPS TELEMETRY</span>
            <div>
              <div id="ups-tel-title" class="text-white font-bold text-xs">2N Static UPS Double-Conversion (30 x 2,000 kVA Modules)</div>
              <div id="ups-tel-notes" class="text-slate-400 text-[11px]">True 2N Concurrent Maintainability &bull; CATL LiFePO4 Energy Storage</div>
            </div>
          </div>
          <div class="grid grid-cols-2 sm:grid-cols-4 gap-2 w-full md:w-auto text-[11px]">
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">CRITICAL LOAD:</span><span id="ups-tel-power" class="text-emerald-400 font-bold">45.0 MW Total</span></div>
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">EFFICIENCY:</span><span id="ups-tel-eff" class="text-emerald-400 font-bold">96.8%</span></div>
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">BATTERY SOC:</span><span id="ups-tel-soc" class="text-emerald-400 font-bold">98.5% (10m)</span></div>
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">THDv OUTPUT:</span><span id="ups-tel-thd" class="text-emerald-400 font-bold">&lt; 1.5%</span></div>
          </div>
        </div>
      </section>


      <!-- Section B: Main Equipment Schedule -->
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide border-b border-slate-100 pb-2">3B. Main Equipment Schedule</h2>
        <div class="overflow-x-auto">
          <table class="gov-table text-xs text-slate-700">
            <thead>
              <tr class="bg-slate-50 border-y border-slate-200 text-slate-600 font-semibold uppercase text-[10px]">
                <th class="text-left w-28">Tag</th>
                <th class="text-left w-48">Equipment Name</th>
                <th class="text-left w-36">Manufacturer / Model</th>
                <th class="text-right w-36">Rated Capacity</th>
                <th class="text-center w-28">Redundancy</th>
                <th class="text-right w-32">Weight / Footprint</th>
              </tr>
            </thead>
            <tbody class="divide-y divide-slate-100 font-mono text-[11px]">
              <tr>
                <td class="font-bold text-emerald-700">UPS-MOD-A01..04</td>
                <td class="font-sans font-medium text-slate-900">Static Double Conversion UPS (Path A)</td>
                <td class="font-sans">Schneider / Galaxy VX or Vertiv Liebert</td>
                <td class="text-right font-bold text-slate-800">4 x 7,500 kVA (30,000 kVA)</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-emerald-50 text-emerald-700 font-bold text-[10px]">2N System A</span></td>
                <td class="text-right">14,200 kg / 48 m²</td>
              </tr>
              <tr>
                <td class="font-bold text-emerald-700">UPS-MOD-B01..04</td>
                <td class="font-sans font-medium text-slate-900">Static Double Conversion UPS (Path B)</td>
                <td class="font-sans">Schneider / Galaxy VX or Vertiv Liebert</td>
                <td class="text-right font-bold text-slate-800">4 x 7,500 kVA (30,000 kVA)</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-emerald-50 text-emerald-700 font-bold text-[10px]">2N System B</span></td>
                <td class="text-right">14,200 kg / 48 m²</td>
              </tr>
              <tr>
                <td class="font-bold text-emerald-700">BATT-LFP-A/B</td>
                <td class="font-sans font-medium text-slate-900">LiFePO4 Battery Energy Storage Racks</td>
                <td class="font-sans">Samsung SDI / Mega-E or CATL EnerOne</td>
                <td class="text-right font-bold text-slate-800">512V DC, 10-Min Holdover @ 45MW</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-emerald-50 text-emerald-700 font-bold text-[10px]">2N Dual Banks</span></td>
                <td class="text-right">48,000 kg / 180 m²</td>
              </tr>
              <tr>
                <td class="font-bold text-emerald-700">BUS-TRK-A/B</td>
                <td class="font-sans font-medium text-slate-900">Overhead Track Power Busways</td>
                <td class="font-sans">Starline / Series T5 Track Busway</td>
                <td class="text-right font-bold text-slate-800">800A, 400V 3-Phase + Neutral</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-emerald-50 text-emerald-700 font-bold text-[10px]">Dual A+B Overhead</span></td>
                <td class="text-right">Ceiling Suspended</td>
              </tr>
            </tbody>
          </table>
        </div>
      </section>

      <!-- Section C: Engineering Specifications -->
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide border-b border-slate-100 pb-2">3C. Technical Specifications</h2>
        <div class="grid grid-cols-1 md:grid-cols-3 gap-3 text-xs">
          <div class="p-2.5 rounded bg-slate-50 border border-slate-100 space-y-1">
            <div class="text-[10px] uppercase font-bold text-slate-500">Double Conversion Efficiency</div>
            <div class="font-mono text-sm font-bold text-emerald-700">97.2% VFI Mode (99.0% ECOnversion)</div>
            <p class="text-[11px] text-slate-600">Patented 4-level inverter topology with input harmonic distortion THDi &lt; 2.5%.</p>
          </div>
          <div class="p-2.5 rounded bg-slate-50 border border-slate-100 space-y-1">
            <div class="text-[10px] uppercase font-bold text-slate-500">Transfer Time on Outage</div>
            <div class="font-mono text-sm font-bold text-emerald-700">0.0 ms (Zero Interruption)</div>
            <p class="text-[11px] text-slate-600">DC bus continuously connected between rectifier and inverter. Zero contactor transit time.</p>
          </div>
          <div class="p-2.5 rounded bg-slate-50 border border-slate-100 space-y-1">
            <div class="text-[10px] uppercase font-bold text-slate-500">Fire Safety Certification</div>
            <div class="font-mono text-sm font-bold text-slate-900">UL 9540A Large-Scale Tested</div>
            <p class="text-[11px] text-slate-600">No cell-to-cell thermal runaway propagation. Internal aerosol suppression + deflagration vents.</p>
          </div>
        </div>
      </section>

      <!-- Section D: Operational Workflow -->
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide border-b border-slate-100 pb-2">3D. Step-by-Step Operational Workflow (SOO)</h2>
        <div class="grid grid-cols-1 md:grid-cols-4 gap-2 text-xs">
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-sky-100 text-sky-800">STATE 1: ONLINE</span>
            <div class="font-bold text-slate-900 text-xs">VFI Double Conversion</div>
            <p class="text-[11px] text-slate-600">AC mains rectified to DC, then inverted to clean AC sine wave. LiFePO4 batteries maintained at float charge.</p>
          </div>
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-amber-100 text-amber-800">STATE 2: DISCHARGE</span>
            <div class="font-bold text-slate-900 text-xs">0ms Battery Transition</div>
            <p class="text-[11px] text-slate-600">Mains voltage drops. Inverter draws seamlessly from LiFePO4 DC bus. Critical IT load experiences zero transient drop.</p>
          </div>
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-indigo-100 text-indigo-800">STATE 3: GEN TIE</span>
            <div class="font-bold text-slate-900 text-xs">Generator Supply Ramp</div>
            <p class="text-[11px] text-slate-600">Gensets synchronize in 8.5s. Rectifiers soft-start over 15s to prevent generator overload, and begin recharge.</p>
          </div>
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-emerald-100 text-emerald-800">STATE 4: BYPASS</span>
            <div class="font-bold text-slate-900 text-xs">Maintenance Isolation</div>
            <p class="text-[11px] text-slate-600">Inverter static bypass engaged for service without load disturbance. Wrap-around mechanical switch locks out module.</p>
          </div>
        </div>
      </section>
    </div>

    <!-- TAB 4: CHILLERS & FREE COOLING -->
    <div id="sys-chiller" class="sys-tab-content space-y-4">
      <!-- Section A: Schematic -->
      
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <div class="border-b border-slate-100 pb-2 flex flex-col sm:flex-row items-start sm:items-center justify-between gap-2">
          <div>
            <div class="flex items-center gap-2">
              <span class="w-2 h-2 rounded-full bg-cyan-500 animate-pulse"></span>
              <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide">4A. Interactive Central Chiller Plant & Free-Cooling P&ID</h2>
            </div>
            <p class="text-xs text-slate-500">6 x 2,500 RT Magnetic Centrifugal Chillers (N+2) &bull; Waterside Economizer &bull; 4 x 250 m³ Buffer Tanks</p>
          </div>
          <!-- Scenario Controls -->
          <div class="flex items-center gap-1.5 bg-slate-100 p-1 rounded border border-slate-200 text-xs font-mono">
            <button id="btn-ch-normal" onclick="setChScenario('normal')" class="px-2 py-1 rounded bg-cyan-700 text-white font-bold transition-all shadow-2xs">Peak Mechanical Mode</button>
            <button id="btn-ch-eco" onclick="setChScenario('eco')" class="px-2 py-1 rounded hover:bg-slate-200 text-slate-600 font-bold transition-all">Economizer (Free Cooling)</button>
            <button id="btn-ch-n2" onclick="setChScenario('n2')" class="px-2 py-1 rounded hover:bg-slate-200 text-slate-600 font-bold transition-all">N-2 Contingency</button>
          </div>
        </div>

        <!-- SVG Viewport -->
        <div class="bg-slate-950 rounded-lg p-2 border border-slate-800 overflow-x-auto">
          <svg id="svg-chiller" viewBox="0 0 920 540" class="w-full h-auto select-none" style="min-width: 780px;">
            <!-- Cooling Towers (Top) -->
            <g class="node-interactive" onclick="inspectChNode('Induced-Draft Cooling Towers (CT 1..6)', '32°C Entering CW', '6 Cells with EC Fans', 'Baltimore Aircoil', 'VFD Fan Modulating', 'Operating Normal')">
              <rect x="120" y="15" width="680" height="48" rx="6" fill="#0f172a" stroke="#38bdf8" stroke-width="1.5" />
              <text x="460" y="36" text-anchor="middle" fill="#f8fafc" font-size="11" font-weight="bold" font-family="monospace">INDUCED DRAFT CLOSED-CIRCUIT COOLING TOWERS (6 CELLS &bull; N+2)</text>
              <text x="460" y="52" text-anchor="middle" fill="#38bdf8" font-size="9" font-family="monospace">Variable Speed EC Fans &bull; 32°C Supply / 37°C Return &bull; Low Noise Plenums</text>
            </g>

            <!-- Condenser Water Pumps -->
            <line x1="460" y1="63" x2="460" y2="95" stroke="#38bdf8" stroke-width="3" class="flow-chw-active" />
            <g class="node-interactive" onclick="inspectChNode('Condenser Water Pumps 1..6', '380V VFD', '1,200 L/s Flow', 'Grundfos End-Suction', '4 Duty + 2 Standby', 'Energized')">
              <rect x="360" y="95" width="200" height="32" rx="4" fill="#1e293b" stroke="#38bdf8" stroke-width="1.2" />
              <text x="460" y="115" text-anchor="middle" fill="#f8fafc" font-size="9.5" font-family="monospace" font-weight="bold">CONDENSER WATER PUMPS (N+2)</text>
            </g>

            <!-- Dual Distribution Paths: Free Cooling vs Chillers -->
            <path d="M 460 127 L 460 160 L 220 160 L 220 190" stroke="#38bdf8" stroke-width="2.5" fill="none" class="flow-chw-active" />
            <path d="M 460 127 L 460 160 L 700 160 L 700 190" stroke="#38bdf8" stroke-width="2.5" fill="none" class="flow-chw-active" />

            <!-- Free Cooling Plate HEX (Left) -->
            <g class="node-interactive" onclick="inspectChNode('Waterside Economizer Plate HEX', 'Wet Bulb <= 22°C', '2 x 4,000 RT Capacity', 'Alfa Laval Wide-Gap', 'Modulating 3-Way Valve', 'Standby Ready')">
              <rect x="100" y="190" width="240" height="80" rx="6" fill="#1e293b" stroke="#06b6d4" stroke-width="1.5" />
              <text x="220" y="215" text-anchor="middle" fill="#67e8f9" font-size="10.5" font-weight="bold" font-family="monospace">PLATE FREE-COOLING HEX</text>
              <text x="220" y="233" text-anchor="middle" fill="#f8fafc" font-size="9" font-family="monospace">Alfa Laval &bull; 2 x 4,000 RT</text>
              <rect x="130" y="245" width="180" height="18" rx="3" fill="#0f172a" stroke="#06b6d4" stroke-width="1" />
              <text id="text-ch-eco-status" x="220" y="258" text-anchor="middle" fill="#06b6d4" font-size="8.5" font-family="monospace">STATUS: STANDBY (WET BULB 24°C)</text>
            </g>

            <!-- Magnetic Centrifugal Chillers (Right) -->
            <g class="node-interactive" onclick="inspectChNode('6 x 2,500 RT Magnetic Centrifugal Chillers', '12°C Supply / 18°C Return', '15,000 RT Total Capacity', 'York / Trane Oil-Free', 'COP 6.8 Full / 10.3 IPLV', '4 Duty + 2 Standby')">
              <rect x="580" y="190" width="240" height="80" rx="6" fill="#1e293b" stroke="#10b981" stroke-width="1.5" />
              <text x="700" y="215" text-anchor="middle" fill="#34d399" font-size="10.5" font-weight="bold" font-family="monospace">6 x 2,500 RT MAGNETIC CHILLERS</text>
              <text x="700" y="233" text-anchor="middle" fill="#f8fafc" font-size="9" font-family="monospace">Oil-Free Centrifugal &bull; COP 6.8</text>
              <rect x="610" y="245" width="180" height="18" rx="3" fill="#0f172a" stroke="#10b981" stroke-width="1" />
              <text id="text-ch-chiller-status" x="700" y="258" text-anchor="middle" fill="#10b981" font-size="8.5" font-family="monospace">STATUS: 4 DUTY ACTIVE + 2 STANDBY</text>
            </g>

            <!-- Chilled Supply Header -->
            <path d="M 220 270 L 220 310 L 460 310" stroke="#06b6d4" stroke-width="3" fill="none" class="flow-chw-active" />
            <path d="M 700 270 L 700 310 L 460 310" stroke="#06b6d4" stroke-width="3" fill="none" class="flow-chw-active" />

            <!-- Thermal Buffer Tanks -->
            <line x1="460" y1="310" x2="460" y2="340" stroke="#06b6d4" stroke-width="3" class="flow-chw-active" />
            <g class="node-interactive" onclick="inspectChNode('4 x 250 m³ Chilled Water Buffer Tanks', '1,000 m³ Total Volume', '15-Minute Full Holdover', 'Pressurized Steel Tanks', 'Stratified Diffusers', '100% Thermal Reserve')">
              <rect x="310" y="340" width="300" height="40" rx="5" fill="#0f172a" stroke="#06b6d4" stroke-width="1.2" />
              <text x="460" y="360" text-anchor="middle" fill="#f8fafc" font-size="10" font-weight="bold" font-family="monospace">4 x 250 m³ THERMAL BUFFER TANKS</text>
              <text x="460" y="373" text-anchor="middle" fill="#67e8f9" font-size="8" font-family="monospace">15-Minute Critical Ride-Through Reserve @ 45 MW IT Load</text>
            </g>

            <!-- Distribution Pumps & Header to White Space -->
            <line x1="460" y1="380" x2="460" y2="415" stroke="#06b6d4" stroke-width="3" class="flow-chw-active" />
            <rect x="220" y="415" width="480" height="14" rx="3" fill="#06b6d4" filter="url(#glow)" />
            <text x="460" y="426" text-anchor="middle" fill="#083344" font-size="9" font-weight="bold" font-family="monospace">CHILLED WATER PRIMARY DISTRIBUTION HEADER (12°C SUPPLY / 18°C RETURN)</text>

            <!-- Distribution to White Space -->
            <line x1="300" y1="429" x2="300" y2="475" stroke="#06b6d4" stroke-width="2.5" class="flow-chw-active" />
            <line x1="620" y1="429" x2="620" y2="475" stroke="#06b6d4" stroke-width="2.5" class="flow-chw-active" />

            <g class="node-interactive" onclick="inspectChNode('White Space CRAH Fan Wall Loops', '12°C Supply / 18°C Return', 'Air Cooling Path', '15 kW/rack Support', 'EC Fans N+2', 'Energized')">
              <rect x="220" y="475" width="160" height="36" rx="4" fill="#1e293b" stroke="#38bdf8" stroke-width="1" />
              <text x="300" y="493" text-anchor="middle" fill="#f8fafc" font-size="9" font-family="monospace" font-weight="bold">FEED CRAH FAN WALLS</text>
              <text x="300" y="504" text-anchor="middle" fill="#38bdf8" font-size="7.5" font-family="monospace">AIR COOLING (30% LOAD)</text>
            </g>

            <g class="node-interactive" onclick="inspectChNode('White Space DLC CDU Heat Exchangers', '12°C Primary Supply', 'Direct Liquid Cooling', '80 kW/rack AI Clusters', 'Deionized Fluid', 'Energized')">
              <rect x="540" y="475" width="160" height="36" rx="4" fill="#1e293b" stroke="#06b6d4" stroke-width="1" />
              <text x="620" y="493" text-anchor="middle" fill="#f8fafc" font-size="9" font-family="monospace" font-weight="bold">FEED DLC CDUs</text>
              <text x="620" y="504" text-anchor="middle" fill="#67e8f9" font-size="7.5" font-family="monospace">LIQUID COOLING (70% LOAD)</text>
            </g>
          </svg>
        </div>

        <!-- Telemetry Card -->
        <div id="ch-telemetry" class="bg-slate-900 border border-slate-800 rounded-lg p-3 flex flex-col md:flex-row items-start md:items-center justify-between gap-3 text-xs font-mono">
          <div class="flex items-center gap-2.5">
            <span class="px-2 py-0.5 rounded bg-cyan-950 text-cyan-400 font-bold border border-cyan-800 text-[10px]">CHILLER TELEMETRY</span>
            <div>
              <div id="ch-tel-title" class="text-white font-bold text-xs">Central Chiller Plant (6 x 2,500 RT Magnetic Oil-Free Centrifugals)</div>
              <div id="ch-tel-notes" class="text-slate-400 text-[11px]">COP 6.8 &bull; Waterside Free-Cooling Economizers &bull; 1,000 m³ Buffer Storage</div>
            </div>
          </div>
          <div class="grid grid-cols-2 sm:grid-cols-4 gap-2 w-full md:w-auto text-[11px]">
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">CAPACITY:</span><span id="ch-tel-rt" class="text-cyan-400 font-bold">10,920 RT</span></div>
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">CHW SUPPLY:</span><span id="ch-tel-sup" class="text-cyan-400 font-bold">12.0 °C</span></div>
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">CHW RETURN:</span><span id="ch-tel-ret" class="text-cyan-400 font-bold">18.0 °C</span></div>
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">PLANT COP:</span><span id="ch-tel-cop" class="text-cyan-400 font-bold">6.8 (IPLV 10.3)</span></div>
          </div>
        </div>
      </section>


      <!-- Section B: Main Equipment Schedule -->
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide border-b border-slate-100 pb-2">4B. Main Equipment Schedule</h2>
        <div class="overflow-x-auto">
          <table class="gov-table text-xs text-slate-700">
            <thead>
              <tr class="bg-slate-50 border-y border-slate-200 text-slate-600 font-semibold uppercase text-[10px]">
                <th class="text-left w-28">Tag</th>
                <th class="text-left w-48">Equipment Name</th>
                <th class="text-left w-36">Manufacturer / Model</th>
                <th class="text-right w-36">Rated Capacity</th>
                <th class="text-center w-28">Redundancy</th>
                <th class="text-right w-32">Weight / Footprint</th>
              </tr>
            </thead>
            <tbody class="divide-y divide-slate-100 font-mono text-[11px]">
              <tr>
                <td class="font-bold text-cyan-700">CH-MAG-01..06</td>
                <td class="font-sans font-medium text-slate-900">Oil-Free Magnetic Centrifugal Chillers</td>
                <td class="font-sans">York / YMC2 or Daikin Magnitude</td>
                <td class="text-right font-bold text-slate-800">2,500 RT each (15,000 RT Total)</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-cyan-50 text-cyan-700 font-bold text-[10px]">6 Units (4+2 N+2)</span></td>
                <td class="text-right">36,000 kg / 45 m² each</td>
              </tr>
              <tr>
                <td class="font-bold text-cyan-700">CT-CLSD-01..06</td>
                <td class="font-sans font-medium text-slate-900">Closed-Circuit Cooling Towers</td>
                <td class="font-sans">Baltimore Aircoil (BAC) / Series 3000</td>
                <td class="text-right font-bold text-slate-800">3,000 GPM per cell &bull; VFD EC Fans</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-cyan-50 text-cyan-700 font-bold text-[10px]">6 Cells (4+2 N+2)</span></td>
                <td class="text-right">18,000 kg / 65 m² each</td>
              </tr>
              <tr>
                <td class="font-bold text-cyan-700">HEX-PHE-01/02</td>
                <td class="font-sans font-medium text-slate-900">Plate &amp; Frame Free-Cooling Economizers</td>
                <td class="font-sans">Alfa Laval / Industrial Line</td>
                <td class="text-right font-bold text-slate-800">4,000 RT each (8,000 RT total)</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-cyan-50 text-cyan-700 font-bold text-[10px]">2 x 100% Economizer</span></td>
                <td class="text-right">6,500 kg / 12 m²</td>
              </tr>
              <tr>
                <td class="font-bold text-cyan-700">TANK-FLY-01..04</td>
                <td class="font-sans font-medium text-slate-900">Thermal Flywheel Stratified Buffer Tanks</td>
                <td class="font-sans">Caldwell Energy / Stratified Chilled</td>
                <td class="text-right font-bold text-slate-800">250 m³ each (1,000 m³ Total)</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-cyan-50 text-cyan-700 font-bold text-[10px]">15-Min Thermal Hold</span></td>
                <td class="text-right">Vertical Cylindrical Tanks</td>
              </tr>
            </tbody>
          </table>
        </div>
      </section>

      <!-- Section C: Engineering Specifications -->
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide border-b border-slate-100 pb-2">4C. Technical Specifications</h2>
        <div class="grid grid-cols-1 md:grid-cols-3 gap-3 text-xs">
          <div class="p-2.5 rounded bg-slate-50 border border-slate-100 space-y-1">
            <div class="text-[10px] uppercase font-bold text-slate-500">Chilled Water Supply / Return</div>
            <div class="font-mono text-sm font-bold text-slate-900">12.0&deg;C Supply / 18.0&deg;C Return (&Delta;T = 6&deg;C)</div>
            <p class="text-[11px] text-slate-600">Elevated supply water temperature optimization reduces chiller compressor lift.</p>
          </div>
          <div class="p-2.5 rounded bg-slate-50 border border-slate-100 space-y-1">
            <div class="text-[10px] uppercase font-bold text-slate-500">Coefficient of Performance</div>
            <div class="font-mono text-sm font-bold text-emerald-700">Full Load COP &ge; 6.8 &bull; IPLV &ge; 10.3</div>
            <p class="text-[11px] text-slate-600">Frictionless magnetic levitation bearings eliminate oil management losses.</p>
          </div>
          <div class="p-2.5 rounded bg-slate-50 border border-slate-100 space-y-1">
            <div class="text-[10px] uppercase font-bold text-slate-500">Thermal Ride-Through Storage</div>
            <div class="font-mono text-sm font-bold text-slate-900">1,000 m³ (15 Minutes @ 45 MW)</div>
            <p class="text-[11px] text-slate-600">Maintains supply chilled water &lt; 13.5°C during generator start and compressor ramp-up.</p>
          </div>
        </div>
      </section>

      <!-- Section D: Operational Workflow -->
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide border-b border-slate-100 pb-2">4D. Step-by-Step Operational Workflow (SOO)</h2>
        <div class="grid grid-cols-1 md:grid-cols-4 gap-2 text-xs">
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-sky-100 text-sky-800">MODE 1: MECHANICAL</span>
            <div class="font-bold text-slate-900 text-xs">Summer Peak Operation</div>
            <p class="text-[11px] text-slate-600">4 chillers run at 75% load in optimum COP band. Cooling towers reject heat via closed loop. PUE = 1.30.</p>
          </div>
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-cyan-100 text-cyan-800">MODE 2: FREE COOLING</span>
            <div class="font-bold text-slate-900 text-xs">Wet Bulb &le; 22&deg;C Mode</div>
            <p class="text-[11px] text-slate-600">Economizer valves open. Condenser water pre-cools return chilled water, reducing compressor lift. PUE = 1.22.</p>
          </div>
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-rose-100 text-rose-800">MODE 3: BLACKOUT</span>
            <div class="font-bold text-slate-900 text-xs">Flywheel Tank Discharge</div>
            <p class="text-[11px] text-slate-600">Chillers trip on utility loss. UPS-backed primary pumps draw cold water from 1,000 m³ tanks. Temp &lt; 12°C.</p>
          </div>
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-emerald-100 text-emerald-800">MODE 4: FAST RESTART</span>
            <div class="font-bold text-slate-900 text-xs">Compressor Re-acceleration</div>
            <p class="text-[11px] text-slate-600">Generators online in 8.5s. Magnetic chillers execute fast-restart, restoring 80% cooling in &lt; 90 seconds.</p>
          </div>
        </div>
      </section>
    </div>

    <!-- TAB 5: WHITE SPACE CRAH & DIRECT LIQUID COOLING (DLC) -->
    <div id="sys-dlc" class="sys-tab-content space-y-4">
      <!-- Section A: Schematic -->
      
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <div class="border-b border-slate-100 pb-2 flex flex-col sm:flex-row items-start sm:items-center justify-between gap-2">
          <div>
            <div class="flex items-center gap-2">
              <span class="w-2 h-2 rounded-full bg-sky-500 animate-pulse"></span>
              <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide">5A. Interactive Hybrid CRAH & Direct Liquid Cooling (DLC) Schematic</h2>
            </div>
            <p class="text-xs text-slate-500">Hot Aisle Containment (HAC) Fan Walls &bull; In-Row CDUs &bull; Cold Plates for 80 kW AI GPU Racks</p>
          </div>
          <!-- Scenario Controls -->
          <div class="flex items-center gap-1.5 bg-slate-100 p-1 rounded border border-slate-200 text-xs font-mono">
            <button id="btn-dlc-normal" onclick="setDlcScenario('normal')" class="px-2 py-1 rounded bg-sky-700 text-white font-bold transition-all shadow-2xs">Hybrid AI GPU Mode</button>
            <button id="btn-dlc-failover" onclick="setDlcScenario('failover')" class="px-2 py-1 rounded hover:bg-slate-200 text-slate-600 font-bold transition-all">CDU Pump Failover</button>
            <button id="btn-dlc-air" onclick="setDlcScenario('air')" class="px-2 py-1 rounded hover:bg-slate-200 text-slate-600 font-bold transition-all">Standard Air Mode</button>
          </div>
        </div>

        <!-- SVG Viewport -->
        <div class="bg-slate-950 rounded-lg p-2 border border-slate-800 overflow-x-auto">
          <svg id="svg-dlc" viewBox="0 0 920 520" class="w-full h-auto select-none" style="min-width: 780px;">
            <!-- Primary Supply Header -->
            <rect x="80" y="15" width="760" height="35" rx="5" fill="#0f172a" stroke="#06b6d4" stroke-width="1.5" />
            <text x="460" y="37" text-anchor="middle" fill="#67e8f9" font-size="11" font-weight="bold" font-family="monospace">PRIMARY CHILLED WATER SUPPLY FROM CENTRAL PLANT (12°C SUPPLY)</text>

            <!-- Dual Branches: CRAH vs CDU -->
            <path d="M 240 50 L 240 100" stroke="#06b6d4" stroke-width="3" class="flow-chw-active" />
            <path d="M 680 50 L 680 100" stroke="#06b6d4" stroke-width="3" class="flow-chw-active" />

            <!-- Left: CRAH Fan Walls (Air Cooling) -->
            <g class="node-interactive" onclick="inspectDlcNode('White Space CRAH Fan Wall Units', '23°C Air Delivery', 'EC Centrifugal Fans', 'Vertiv Liebert', 'Variable Speed N+2', 'Cold Aisle Containment')">
              <rect x="120" y="100" width="240" height="90" rx="6" fill="#1e293b" stroke="#38bdf8" stroke-width="1.5" />
              <text x="240" y="125" text-anchor="middle" fill="#38bdf8" font-size="10.5" font-weight="bold" font-family="monospace">FAN WALL CRAH UNITS (N+2)</text>
              <text x="240" y="142" text-anchor="middle" fill="#f8fafc" font-size="9" font-family="monospace">EC Fans &bull; 15 kW/rack Capacity</text>
              <rect x="150" y="155" width="180" height="20" rx="3" fill="#0f172a" stroke="#38bdf8" stroke-width="1" />
              <text x="240" y="169" text-anchor="middle" fill="#bae6fd" font-size="8.5" font-family="monospace">AIRFLOW: 23°C COLD AISLE</text>
            </g>

            <!-- Right: Coolant Distribution Units (CDU) -->
            <g class="node-interactive" onclick="inspectDlcNode('In-Row Coolant Distribution Units (CDU)', '32°C Dielectric Supply', '1,000 kW Liquid HEX', 'CoolIT / Boyd', 'Dual Redundant Pumps', 'Secondary Deionized Loop')">
              <rect x="560" y="100" width="240" height="90" rx="6" fill="#1e293b" stroke="#06b6d4" stroke-width="1.5" />
              <text x="680" y="125" text-anchor="middle" fill="#67e8f9" font-size="10.5" font-weight="bold" font-family="monospace">IN-ROW CDUs (1,000 kW HEX)</text>
              <text x="680" y="142" text-anchor="middle" fill="#f8fafc" font-size="9" font-family="monospace">Plate HEX &bull; Dual VFD Pumps</text>
              <rect x="590" y="155" width="180" height="20" rx="3" fill="#0f172a" stroke="#06b6d4" stroke-width="1" />
              <text id="text-dlc-cdu-pump" x="680" y="169" text-anchor="middle" fill="#a5f3fc" font-size="8.5" font-family="monospace">PUMP 1: ACTIVE | PUMP 2: SBY</text>
            </g>

            <!-- Air Delivery vs Liquid Delivery -->
            <line x1="240" y1="190" x2="240" y2="250" stroke="#38bdf8" stroke-width="2.5" stroke-dasharray="4 4" />
            <line x1="680" y1="190" x2="680" y2="250" stroke="#06b6d4" stroke-width="3" class="flow-chw-active" />

            <!-- Server Racks: Air vs AI GPU Liquid -->
            <!-- Standard Air Rack -->
            <g class="node-interactive" onclick="inspectDlcNode('Standard Air-Cooled Enterprise Rack', 'Air Cooled 12-15 kW', 'Dual PSUs', 'Cold Aisle Containment', 'Delta-T = 12°C', 'Internal Fans Active')">
              <rect x="140" y="250" width="200" height="110" rx="6" fill="#0f172a" stroke="#38bdf8" stroke-width="1.2" />
              <text x="240" y="275" text-anchor="middle" fill="#f8fafc" font-size="10" font-weight="bold" font-family="monospace">AIR-COOLED RACK (15 kW)</text>
              <text x="240" y="292" text-anchor="middle" fill="#38bdf8" font-size="8.5" font-family="monospace">Standard Compute / Storage</text>
              <text x="240" y="315" text-anchor="middle" fill="#94a3b8" font-size="8" font-family="monospace">Air Intake: 23°C &bull; Exhaust: 35°C</text>
              <text x="240" y="335" text-anchor="middle" fill="#e2e8f0" font-size="8" font-family="monospace">HAC Top Return Chimney</text>
            </g>

            <!-- AI GPU Direct Liquid Rack -->
            <g class="node-interactive" onclick="inspectDlcNode('High-Density AI GPU Rack (80 kW DLC)', '32°C Supply / 42°C Return', 'Micro-Channel Copper Plates', 'NVIDIA H100 / B200 NVL72', '85% Heat Direct to Fluid', 'Stainless Quick-Disconnects')">
              <rect x="580" y="250" width="200" height="110" rx="6" fill="#0f172a" stroke="#06b6d4" stroke-width="1.5" />
              <text x="680" y="275" text-anchor="middle" fill="#67e8f9" font-size="10" font-weight="bold" font-family="monospace">AI GPU RACK (80 kW DLC)</text>
              <text x="680" y="292" text-anchor="middle" fill="#f8fafc" font-size="8.5" font-family="monospace">Cold Plates on GPUs &amp; CPUs</text>
              <text x="680" y="315" text-anchor="middle" fill="#a5f3fc" font-size="8" font-family="monospace">Supply: 32°C &bull; Return: 42°C</text>
              <text x="680" y="335" text-anchor="middle" fill="#10b981" font-size="8" font-family="monospace">85% Heat Removed via Liquid</text>
            </g>

            <!-- Return Fluid & Air Loops -->
            <path d="M 240 360 L 240 430 L 460 430" stroke="#f43f5e" stroke-width="2" stroke-dasharray="4 4" fill="none" />
            <path d="M 680 360 L 680 430 L 460 430" stroke="#0284c7" stroke-width="3" fill="none" class="flow-chw-active" />

            <!-- Central Return Header -->
            <rect x="80" y="430" width="760" height="35" rx="5" fill="#0f172a" stroke="#0284c7" stroke-width="1.5" />
            <text x="460" y="452" text-anchor="middle" fill="#38bdf8" font-size="11" font-weight="bold" font-family="monospace">RETURN TO CENTRAL CHILLER PLANT (18°C BLENDED RETURN)</text>
          </svg>
        </div>

        <!-- Telemetry Card -->
        <div id="dlc-telemetry" class="bg-slate-900 border border-slate-800 rounded-lg p-3 flex flex-col md:flex-row items-start md:items-center justify-between gap-3 text-xs font-mono">
          <div class="flex items-center gap-2.5">
            <span class="px-2 py-0.5 rounded bg-sky-950 text-sky-400 font-bold border border-sky-800 text-[10px]">DLC TELEMETRY</span>
            <div>
              <div id="dlc-tel-title" class="text-white font-bold text-xs">Direct Liquid Cooling (DLC) AI Clusters (Up to 80 kW/rack)</div>
              <div id="dlc-tel-notes" class="text-slate-400 text-[11px]">Deionized Liquid-to-Liquid Loop &bull; HAC Fan Walls for Air Auxiliary</div>
            </div>
          </div>
          <div class="grid grid-cols-2 sm:grid-cols-4 gap-2 w-full md:w-auto text-[11px]">
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">GPU COLD PLATE:</span><span id="dlc-tel-temp" class="text-sky-400 font-bold">58.4 °C</span></div>
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">LIQUID FLOW:</span><span id="dlc-tel-flow" class="text-sky-400 font-bold">1.91 L/s / rack</span></div>
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">AIR SUPPLY:</span><span id="dlc-tel-air" class="text-sky-400 font-bold">23.2 °C</span></div>
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">HEAT CAPTURE:</span><span id="dlc-tel-ratio" class="text-sky-400 font-bold">72% Liquid / 28% Air</span></div>
          </div>
        </div>
      </section>


      <!-- Section B: Main Equipment Schedule -->
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide border-b border-slate-100 pb-2">5B. Main Equipment Schedule</h2>
        <div class="overflow-x-auto">
          <table class="gov-table text-xs text-slate-700">
            <thead>
              <tr class="bg-slate-50 border-y border-slate-200 text-slate-600 font-semibold uppercase text-[10px]">
                <th class="text-left w-28">Tag</th>
                <th class="text-left w-48">Equipment Name</th>
                <th class="text-left w-36">Manufacturer / Model</th>
                <th class="text-right w-36">Rated Capacity</th>
                <th class="text-center w-28">Redundancy</th>
                <th class="text-right w-32">Weight / Footprint</th>
              </tr>
            </thead>
            <tbody class="divide-y divide-slate-100 font-mono text-[11px]">
              <tr>
                <td class="font-bold text-sky-700">CDU-ROW-01..12</td>
                <td class="font-sans font-medium text-slate-900">In-Row Coolant Distribution Units</td>
                <td class="font-sans">Vertiv / Liebert XDU or CoolIT CHx</td>
                <td class="text-right font-bold text-slate-800">1,000 kW per unit @ 10&deg;C &Delta;T</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-sky-50 text-sky-700 font-bold text-[10px]">N+1 Canned Pumps</span></td>
                <td class="text-right">1,600 kg / 600x1200mm</td>
              </tr>
              <tr>
                <td class="font-bold text-sky-700">CRAH-WALL-01..32</td>
                <td class="font-sans font-medium text-slate-900">High-Efficiency Fan Wall CRAH Units</td>
                <td class="font-sans">Stulz / CyberAir or Schneider Uniflair</td>
                <td class="text-right font-bold text-slate-800">280 kW &bull; 18,000 CFM EC Fans</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-sky-50 text-sky-700 font-bold text-[10px]">N+20% per Hall</span></td>
                <td class="text-right">2,800 kg / 3200x1200mm</td>
              </tr>
              <tr>
                <td class="font-bold text-sky-700">COLD-PLATE-AI</td>
                <td class="font-sans font-medium text-slate-900">Direct-to-Chip Micro-Channel Cold Plates</td>
                <td class="font-sans">Asetek / CoolIT Direct Contact</td>
                <td class="text-right font-bold text-slate-800">700W GPU / 350W CPU Dissipation</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-sky-50 text-sky-700 font-bold text-[10px]">Component Integrated</span></td>
                <td class="text-right">Chassis Internal</td>
              </tr>
              <tr>
                <td class="font-bold text-sky-700">HAC-ENCL-01..48</td>
                <td class="font-sans font-medium text-slate-900">Hot Aisle Containment Roof &amp; Doors</td>
                <td class="font-sans">Subzero / Polargy Dual Sliding Doors</td>
                <td class="text-right font-bold text-slate-800">&Delta;P = 2.5 Pa Airtight Seal</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-sky-50 text-sky-700 font-bold text-[10px]">NFPA 75 UL 94-V0</span></td>
                <td class="text-right">Aisle Envelope</td>
              </tr>
            </tbody>
          </table>
        </div>
      </section>

      <!-- Section C: Engineering Specifications -->
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide border-b border-slate-100 pb-2">5C. Technical Specifications</h2>
        <div class="grid grid-cols-1 md:grid-cols-3 gap-3 text-xs">
          <div class="p-2.5 rounded bg-slate-50 border border-slate-100 space-y-1">
            <div class="text-[10px] uppercase font-bold text-slate-500">Secondary DLC Fluid Loop</div>
            <div class="font-mono text-sm font-bold text-slate-900">32.0&deg;C Supply / 42.0&deg;C Return</div>
            <p class="text-[11px] text-slate-600">Secondary fluid: Inhibited Propylene Glycol 25% + Deionized Water (corrosion-inhibited).</p>
          </div>
          <div class="p-2.5 rounded bg-slate-50 border border-slate-100 space-y-1">
            <div class="text-[10px] uppercase font-bold text-slate-500">Fluid Flow Rate per AI Rack</div>
            <div class="font-mono text-sm font-bold text-sky-700">1.91 L/s (30.3 GPM) @ 80 kW Rack</div>
            <p class="text-[11px] text-slate-600">Secondary operating pressure &le; 2.0 bar to prevent coupling stress and burst risk.</p>
          </div>
          <div class="p-2.5 rounded bg-slate-50 border border-slate-100 space-y-1">
            <div class="text-[10px] uppercase font-bold text-slate-500">Leak Detection &amp; Safety</div>
            <div class="font-mono text-sm font-bold text-slate-900">Conductive Sensing Rope + Fast Shutoff</div>
            <p class="text-[11px] text-slate-600">Sensing rope beneath every rack manifold closes motorized isolation valves within &lt; 500ms.</p>
          </div>
        </div>
      </section>

      <!-- Section D: Operational Workflow -->
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide border-b border-slate-100 pb-2">5D. Step-by-Step Operational Workflow (SOO)</h2>
        <div class="grid grid-cols-1 md:grid-cols-4 gap-2 text-xs">
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-sky-100 text-sky-800">STAGE 1: MODULATION</span>
            <div class="font-bold text-slate-900 text-xs">Dynamic Thermal Tracking</div>
            <p class="text-[11px] text-slate-600">CDU VFD pumps modulate flow dynamically based on rack return temperature sensors, keeping GPU junction &lt; 70°C.</p>
          </div>
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-amber-100 text-amber-800">STAGE 2: PUMP TRIP</span>
            <div class="font-bold text-slate-900 text-xs">CDU Pump Changeover</div>
            <p class="text-[11px] text-slate-600">Primary CDU pump faults. Standby canned-motor pump starts instantly (&lt; 200ms) with zero secondary flow drop.</p>
          </div>
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-rose-100 text-rose-800">STAGE 3: LEAK ALARM</span>
            <div class="font-bold text-slate-900 text-xs">Automated Manifold Isolation</div>
            <p class="text-[11px] text-slate-600">Moisture rope detects droplet (&gt; 5ml). CDU controller isolates manifold, sounds alarm, and switches GPU to idle.</p>
          </div>
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-emerald-100 text-emerald-800">STAGE 4: HOT SWAP</span>
            <div class="font-bold text-slate-900 text-xs">Dripless Blind-Mate Service</div>
            <p class="text-[11px] text-slate-600">Server technician unlatches blade using dry-break disconnects. Fluid loss &lt; 0.05 ml. Rack continues operating.</p>
          </div>
        </div>
      </section>
    </div>

    <!-- TAB 6: PCCC & CLEAN AGENT -->
    <div id="sys-fire" class="sys-tab-content space-y-4">
      <!-- Section A: Schematic -->
      
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <div class="border-b border-slate-100 pb-2 flex flex-col sm:flex-row items-start sm:items-center justify-between gap-2">
          <div>
            <div class="flex items-center gap-2">
              <span class="w-2 h-2 rounded-full bg-rose-500 animate-pulse"></span>
              <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide">6A. Interactive Fire Detection & Suppression Matrix</h2>
            </div>
            <p class="text-xs text-slate-500">VESDA Laser Early Warning &bull; FK-5-1-12 Total Flooding &bull; Double-Interlock Pre-Action Sprinkler</p>
          </div>
          <!-- Scenario Controls -->
          <div class="flex items-center gap-1.5 bg-slate-100 p-1 rounded border border-slate-200 text-xs font-mono">
            <button id="btn-fire-standby" onclick="setFireScenario('standby')" class="px-2 py-1 rounded bg-rose-700 text-white font-bold transition-all shadow-2xs">Armed Normal</button>
            <button id="btn-fire-vesda" onclick="setFireScenario('vesda')" class="px-2 py-1 rounded hover:bg-slate-200 text-slate-600 font-bold transition-all">VESDA Pre-Alarm</button>
            <button id="btn-fire-discharge" onclick="setFireScenario('discharge')" class="px-2 py-1 rounded hover:bg-slate-200 text-slate-600 font-bold transition-all">10s FK-5-1-12 Discharge</button>
          </div>
        </div>

        <!-- SVG Viewport -->
        <div class="bg-slate-950 rounded-lg p-2 border border-slate-800 overflow-x-auto">
          <svg id="svg-fire" viewBox="0 0 920 520" class="w-full h-auto select-none" style="min-width: 780px;">
            <!-- VESDA Sampling Pipe Grid (Top) -->
            <g class="node-interactive" onclick="inspectFireNode('VESDA Laser Aspirating Pipe Network', '0.005% obs/m Sensitivity', 'Dual Chamber Laser', 'Xtralis VESDA-E VEP', 'Continuous Air Draw', 'Normal Armed')">
              <rect x="80" y="15" width="760" height="40" rx="5" fill="#0f172a" stroke="#f43f5e" stroke-width="1.5" />
              <text x="460" y="35" text-anchor="middle" fill="#f8fafc" font-size="11" font-weight="bold" font-family="monospace">VESDA VERY EARLY SMOKE DETECTION ASPIRATING PIPE NETWORK</text>
              <text x="460" y="48" text-anchor="middle" fill="#fda4af" font-size="8.5" font-family="monospace">Sampling Holes Across Hot &amp; Cold Aisles &bull; Laser Particle Chamber &bull; QCVN 06:2022 Compliant</text>
            </g>

            <!-- Line to FACP -->
            <line x1="460" y1="55" x2="460" y2="95" stroke="#f43f5e" stroke-width="2.5" />

            <!-- Main Fire Alarm Control Panel (FACP) -->
            <g class="node-interactive" onclick="inspectFireNode('Main Fire Alarm Control Panel (FACP)', '24V DC Dual Loop', 'Cross-Zoned Logic', 'Notifier / Simplex', 'Redundant CPU', 'Armed & Supervised')">
              <rect x="280" y="95" width="360" height="55" rx="6" fill="#1e293b" stroke="#f43f5e" stroke-width="1.5" />
              <text x="460" y="118" text-anchor="middle" fill="#f8fafc" font-size="11" font-weight="bold" font-family="monospace">CENTRAL FIRE ALARM CONTROL PANEL (FACP)</text>
              <text x="460" y="135" text-anchor="middle" fill="#fca5a5" font-size="9" font-family="monospace">Dual Microprocessors &bull; Cross-Zoned Optical/Thermal Verification</text>
            </g>

            <!-- Interlock Branches -->
            <path d="M 460 150 L 460 190 L 180 190 L 180 230" stroke="#f43f5e" stroke-width="2.5" fill="none" />
            <path d="M 460 150 L 460 190 L 460 230" stroke="#f43f5e" stroke-width="2.5" fill="none" />
            <path d="M 460 150 L 460 190 L 740 190 L 740 230" stroke="#f43f5e" stroke-width="2.5" fill="none" />

            <!-- Left: HVAC Damper Trip -->
            <g class="node-interactive" onclick="inspectFireNode('Motorized Fire Dampers & Fan Shutdown', '24V Spring Return', 'EI 60 Fire Damper', 'Belimo Actuators', 'Cross-Zone Interlocked', 'Normal Open')">
              <rect x="90" y="230" width="180" height="70" rx="5" fill="#0f172a" stroke="#f59e0b" stroke-width="1.2" />
              <text x="180" y="255" text-anchor="middle" fill="#f8fafc" font-size="10" font-weight="bold" font-family="monospace">HVAC DAMPER CLOSURE</text>
              <text x="180" y="272" text-anchor="middle" fill="#fbbf24" font-size="8.5" font-family="monospace">CRAH Fan Shutdown</text>
              <text id="text-fire-damper" x="180" y="289" text-anchor="middle" fill="#94a3b8" font-size="7.5" font-family="monospace">STATUS: DAMPERS OPEN</text>
            </g>

            <!-- Center: FK-5-1-12 Cylinder Storage -->
            <g class="node-interactive" onclick="inspectFireNode('FK-5-1-12 Clean Agent Storage Manifold', '50 Bar Nitrogen Charge', '6,608 kg Total Flooding', 'Kidde / Minimax', 'Zero ODP, GWP < 1', 'Armed Supervised')">
              <rect x="340" y="230" width="240" height="90" rx="6" fill="#1e293b" stroke="#f43f5e" stroke-width="1.5" />
              <text x="460" y="255" text-anchor="middle" fill="#fda4af" font-size="11" font-weight="bold" font-family="monospace">CLEAN AGENT: FK-5-1-12</text>
              <text x="460" y="272" text-anchor="middle" fill="#f8fafc" font-size="9" font-family="monospace">50 Bar &bull; 6,608 kg per Hall</text>
              <rect x="370" y="285" width="180" height="20" rx="3" fill="#0f172a" stroke="#f43f5e" stroke-width="1" />
              <text id="text-fire-agent-status" x="460" y="299" text-anchor="middle" fill="#fda4af" font-size="8.5" font-family="monospace" font-weight="bold">STATUS: ARMED (50.2 BAR)</text>
            </g>

            <!-- Right: Pre-Action Sprinkler Riser -->
            <g class="node-interactive" onclick="inspectFireNode('Double-Interlock Pre-Action Sprinkler', 'Dry Pipe Riser', 'Solenoid + Heat Activation', 'Viking Deluge Valve', 'Nitrogen Supervised', 'Backup Protection')">
              <rect x="650" y="230" width="180" height="70" rx="5" fill="#0f172a" stroke="#38bdf8" stroke-width="1.2" />
              <text x="740" y="255" text-anchor="middle" fill="#f8fafc" font-size="10" font-weight="bold" font-family="monospace">PRE-ACTION SPRINKLER</text>
              <text x="740" y="272" text-anchor="middle" fill="#38bdf8" font-size="8.5" font-family="monospace">Double-Interlock Dry Pipe</text>
              <text id="text-fire-sprinkler" x="740" y="289" text-anchor="middle" fill="#94a3b8" font-size="7.5" font-family="monospace">STATUS: DRY &amp; PRESSURIZED</text>
            </g>

            <!-- Discharge Manifold Line -->
            <line x1="460" y1="320" x2="460" y2="390" stroke="#f43f5e" stroke-width="3" stroke-dasharray="4 4" />

            <!-- Acoustic Discharge Nozzles -->
            <g class="node-interactive" onclick="inspectFireNode('Acoustic Silenced Discharge Nozzles', '10-Second Discharge', '< 110 dB SPL to Prevent HDD Damage', 'Tyco / Kidde', 'SilentFlow Technology', 'Ready')">
              <rect x="260" y="390" width="400" height="60" rx="6" fill="#0f172a" stroke="#f43f5e" stroke-width="1.2" />
              <text x="460" y="415" text-anchor="middle" fill="#f8fafc" font-size="10.5" font-weight="bold" font-family="monospace">ACOUSTIC SILENCED DISCHARGE NOZZLES</text>
              <text x="460" y="432" text-anchor="middle" fill="#fda4af" font-size="8.5" font-family="monospace">10-Second Rapid Flooding &bull; Sound Pressure Level &lt; 110 dB (HDD Protected)</text>
            </g>
          </svg>
        </div>

        <!-- Telemetry Card -->
        <div id="fire-telemetry" class="bg-slate-900 border border-slate-800 rounded-lg p-3 flex flex-col md:flex-row items-start md:items-center justify-between gap-3 text-xs font-mono">
          <div class="flex items-center gap-2.5">
            <span class="px-2 py-0.5 rounded bg-rose-950 text-rose-400 font-bold border border-rose-800 text-[10px]">FIRE TELEMETRY</span>
            <div>
              <div id="fire-tel-title" class="text-white font-bold text-xs">PCCC Life Safety & Suppression System (QCVN 06:2022 / NFPA 75)</div>
              <div id="fire-tel-notes" class="text-slate-400 text-[11px]">VESDA Laser Detection &bull; FK-5-1-12 Clean Agent &bull; Acoustic Dampers</div>
            </div>
          </div>
          <div class="grid grid-cols-2 sm:grid-cols-4 gap-2 w-full md:w-auto text-[11px]">
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">AGENT MASS:</span><span id="fire-tel-mass" class="text-rose-400 font-bold">6,608 kg / Hall</span></div>
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">CONCENTRATION:</span><span id="fire-tel-conc" class="text-rose-400 font-bold">5.6% vol</span></div>
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">DISCHARGE TIME:</span><span id="fire-tel-time" class="text-rose-400 font-bold">10.0 Seconds</span></div>
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">DAMPER STATE:</span><span id="fire-tel-damper" class="text-rose-400 font-bold">ARMED (OPEN)</span></div>
          </div>
        </div>
      </section>


      <!-- Section B: Main Equipment Schedule -->
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide border-b border-slate-100 pb-2">6B. Main Equipment Schedule</h2>
        <div class="overflow-x-auto">
          <table class="gov-table text-xs text-slate-700">
            <thead>
              <tr class="bg-slate-50 border-y border-slate-200 text-slate-600 font-semibold uppercase text-[10px]">
                <th class="text-left w-28">Tag</th>
                <th class="text-left w-48">Equipment Name</th>
                <th class="text-left w-36">Manufacturer / Model</th>
                <th class="text-right w-36">Rated Capacity</th>
                <th class="text-center w-28">Redundancy</th>
                <th class="text-right w-32">Weight / Footprint</th>
              </tr>
            </thead>
            <tbody class="divide-y divide-slate-100 font-mono text-[11px]">
              <tr>
                <td class="font-bold text-rose-700">VESDA-DET-01..16</td>
                <td class="font-sans font-medium text-slate-900">Laser Aspirating Smoke Detectors</td>
                <td class="font-sans">Xtralis / VESDA-E VEP Dual Pipe</td>
                <td class="text-right font-bold text-slate-800">4 Pipes &bull; 2,000 m² coverage each</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-rose-50 text-rose-700 font-bold text-[10px]">Dual Sampling Loop</span></td>
                <td class="text-right">Wall Mount 4.5 kg</td>
              </tr>
              <tr>
                <td class="font-bold text-rose-700">GAS-CYL-FK01..48</td>
                <td class="font-sans font-medium text-slate-900">Clean Agent FK-5-1-12 Cylinders</td>
                <td class="font-sans">Johnson Controls / HYGOOD Sapphire</td>
                <td class="text-right font-bold text-slate-800">180 L Cylinders @ 50 bar N2</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-rose-50 text-rose-700 font-bold text-[10px]">2 x 100% Reserve</span></td>
                <td class="text-right">380 kg per cylinder</td>
              </tr>
              <tr>
                <td class="font-bold text-rose-700">VALV-PREACT-01..08</td>
                <td class="font-sans font-medium text-slate-900">Double-Interlock Pre-Action Valves</td>
                <td class="font-sans">Viking / Model G-4000P Preaction</td>
                <td class="text-right font-bold text-slate-800">DN150 / 6" Flanged &bull; 1.5 bar N2</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-rose-50 text-rose-700 font-bold text-[10px]">Cross-Zoned Interlock</span></td>
                <td class="text-right">Riser Station 85 kg</td>
              </tr>
              <tr>
                <td class="font-bold text-rose-700">PUMP-FIRE-DIESEL</td>
                <td class="font-sans font-medium text-slate-900">UL/FM Fire Pump Set &amp; Jockey</td>
                <td class="font-sans">Patterson / Horizontal Split-Case</td>
                <td class="text-right font-bold text-slate-800">2,500 GPM @ 12 bar (Diesel + Electric)</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-rose-50 text-rose-700 font-bold text-[10px]">Duty + Standby (1+1)</span></td>
                <td class="text-right">Pump House 35 m²</td>
              </tr>
            </tbody>
          </table>
        </div>
      </section>

      <!-- Section C: Engineering Specifications -->
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide border-b border-slate-100 pb-2">6C. Technical Specifications</h2>
        <div class="grid grid-cols-1 md:grid-cols-3 gap-3 text-xs">
          <div class="p-2.5 rounded bg-slate-50 border border-slate-100 space-y-1">
            <div class="text-[10px] uppercase font-bold text-slate-500">Design Concentration (NFPA 2001)</div>
            <div class="font-mono text-sm font-bold text-rose-700">5.6% vol FK-5-1-12 Concentration</div>
            <p class="text-[11px] text-slate-600">Safe for occupied rooms (NOAEL = 10.0% vol, safety margin 78%).</p>
          </div>
          <div class="p-2.5 rounded bg-slate-50 border border-slate-100 space-y-1">
            <div class="text-[10px] uppercase font-bold text-slate-500">Total Flooding Discharge Duration</div>
            <div class="font-mono text-sm font-bold text-rose-700">&le; 10.0 Seconds Discharge</div>
            <p class="text-[11px] text-slate-600">Rapid extinguishing prevents chemical combustion chain without leaving residue.</p>
          </div>
          <div class="p-2.5 rounded bg-slate-50 border border-slate-100 space-y-1">
            <div class="text-[10px] uppercase font-bold text-slate-500">Room Integrity Retention Time</div>
            <div class="font-mono text-sm font-bold text-slate-900">&ge; 10 Minutes Hold Time</div>
            <p class="text-[11px] text-slate-600">Door fan test verifies airtight enclosure leakage area &le; 0.05 m² to prevent re-ignition.</p>
          </div>
        </div>
      </section>

      <!-- Section D: Operational Workflow -->
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide border-b border-slate-100 pb-2">6D. Step-by-Step Operational Workflow (SOO)</h2>
        <div class="grid grid-cols-1 md:grid-cols-4 gap-2 text-xs">
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-amber-100 text-amber-800">STAGE 1: VESDA ALERT</span>
            <div class="font-bold text-slate-900 text-xs">Incipient Particle Warning</div>
            <p class="text-[11px] text-slate-600">VESDA detects sub-micron particles (0.015% obs/m). NOC alerted to inspect specific cabinet via CCTV.</p>
          </div>
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-rose-100 text-rose-800">STAGE 2: 1ST SMOKE</span>
            <div class="font-bold text-slate-900 text-xs">Evacuation Horn &amp; Strobe</div>
            <p class="text-[11px] text-slate-600">Point smoke detector trips. Alarm bells ring. White space personnel evacuate. Gas discharge NOT yet initiated.</p>
          </div>
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-rose-200 text-rose-900">STAGE 3: 2ND CROSS-ZONE</span>
            <div class="font-bold text-slate-900 text-xs">30s Countdown &amp; Dump</div>
            <p class="text-[11px] text-slate-600">2nd detector trips. 30s abort countdown begins. HVAC motorized dampers snap shut. FK-5-1-12 floods in 10s.</p>
          </div>
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-slate-200 text-slate-800">STAGE 4: EXTRACT</span>
            <div class="font-bold text-slate-900 text-xs">Post-Fire Smoke Exhaust</div>
            <p class="text-[11px] text-slate-600">Fire declared extinguished by PCCC. Dedicated smoke spill fans purge gas/air mixture outside building envelope.</p>
          </div>
        </div>
      </section>
    </div>

    <!-- TAB 7: TELECOM DUAL MMRS & OPTICAL BACKBONES -->
    <div id="sys-telecom" class="sys-tab-content space-y-4">
      <!-- Section A: Schematic -->
      
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <div class="border-b border-slate-100 pb-2 flex flex-col sm:flex-row items-start sm:items-center justify-between gap-2">
          <div>
            <div class="flex items-center gap-2">
              <span class="w-2 h-2 rounded-full bg-purple-500 animate-pulse"></span>
              <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide">7A. Interactive Dual MMR & Optical Backbone Topology</h2>
            </div>
            <p class="text-xs text-slate-500">4 Diverse Underground Street Ducts &bull; Dual Carrier-Neutral MMR-1 &amp; MMR-2 &bull; 400G/800G OS2 Optical Trunks</p>
          </div>
          <!-- Scenario Controls -->
          <div class="flex items-center gap-1.5 bg-slate-100 p-1 rounded border border-slate-200 text-xs font-mono">
            <button id="btn-tel-dual" onclick="setTelScenario('dual')" class="px-2 py-1 rounded bg-purple-700 text-white font-bold transition-all shadow-2xs">Dual Carrier Load Share</button>
            <button id="btn-tel-cut" onclick="setTelScenario('cut')" class="px-2 py-1 rounded hover:bg-slate-200 text-slate-600 font-bold transition-all">North Duct Fiber Cut</button>
            <button id="btn-tel-cross" onclick="setTelScenario('cross')" class="px-2 py-1 rounded hover:bg-slate-200 text-slate-600 font-bold transition-all">Inter-MMR Tie Mode</button>
          </div>
        </div>

        <!-- SVG Viewport -->
        <div class="bg-slate-950 rounded-lg p-2 border border-slate-800 overflow-x-auto">
          <svg id="svg-telecom" viewBox="0 0 920 520" class="w-full h-auto select-none" style="min-width: 780px;">
            <!-- External Telco Street Ducts -->
            <g class="node-interactive" onclick="inspectTelNode('Telco Duct Route 1 (North Street)', '4x 110mm HDPE Ducts', 'Diverse Trench > 20m Separation', 'Manhole MH-01', 'Subsea Landing Cable Access', 'Normal Active')">
              <rect x="80" y="15" width="340" height="42" rx="5" fill="#0f172a" stroke="#a855f7" stroke-width="1.5" />
              <text x="250" y="35" text-anchor="middle" fill="#f8fafc" font-size="10.5" font-weight="bold" font-family="monospace">TELCO ROUTE 1 (NORTH STREET MANHOLE MH-01)</text>
              <text x="250" y="49" text-anchor="middle" fill="#d8b4fe" font-size="8.5" font-family="monospace">VNPT &bull; Viettel &bull; APG / AAE-1 Subsea Landing</text>
            </g>

            <g class="node-interactive" onclick="inspectTelNode('Telco Duct Route 2 (South Street)', '4x 110mm HDPE Ducts', 'Diverse Trench > 20m Separation', 'Manhole MH-02', 'Redundant Backhaul Link', 'Normal Active')">
              <rect x="500" y="15" width="340" height="42" rx="5" fill="#0f172a" stroke="#a855f7" stroke-width="1.5" />
              <text x="670" y="35" text-anchor="middle" fill="#f8fafc" font-size="10.5" font-weight="bold" font-family="monospace">TELCO ROUTE 2 (SOUTH STREET MANHOLE MH-02)</text>
              <text x="670" y="49" text-anchor="middle" fill="#d8b4fe" font-size="8.5" font-family="monospace">FPT Telecom &bull; CMC Telecom &bull; SJC2 Subsea Cable</text>
            </g>

            <line id="line-tel-entry-1" x1="250" y1="57" x2="250" y2="105" stroke="#a855f7" stroke-width="3" class="flow-active" />
            <line id="line-tel-entry-2" x1="670" y1="57" x2="670" y2="105" stroke="#a855f7" stroke-width="3" class="flow-active" />

            <!-- Dual Carrier-Neutral Meet-Me Rooms (MMR) -->
            <g class="node-interactive" onclick="inspectTelNode('Meet-Me Room 1 (MMR-1 East Vault)', '100% Carrier-Neutral', '12 ODF Racks', 'CommScope OS2 Single-Mode', 'Diverse Fire Zone', 'Normal Energized')">
              <rect x="80" y="105" width="340" height="95" rx="6" fill="#1e293b" stroke="#a855f7" stroke-width="1.5" />
              <text x="250" y="130" text-anchor="middle" fill="#f8fafc" font-size="11" font-weight="bold" font-family="monospace">MEET-ME ROOM 1 (MMR-1 EAST VAULT)</text>
              <text x="250" y="148" text-anchor="middle" fill="#d8b4fe" font-size="9" font-family="monospace">Carrier Demarcation ODF &bull; Lit DWDM Transponders</text>
              <text x="250" y="165" text-anchor="middle" fill="#94a3b8" font-size="8.5" font-family="monospace">Direct Cross-Connect Patching to Hyper-Scalers</text>
              <rect x="130" y="172" width="240" height="18" rx="3" fill="#0f172a" stroke="#a855f7" stroke-width="1" />
              <text id="text-tel-mmr1-status" x="250" y="185" text-anchor="middle" fill="#c084fc" font-size="8" font-family="monospace">STATUS: ACTIVE &bull; 6 CARRIERS TERMINATED</text>
            </g>

            <g class="node-interactive" onclick="inspectTelNode('Meet-Me Room 2 (MMR-2 West Vault)', '100% Carrier-Neutral', '12 ODF Racks', 'CommScope OS2 Single-Mode', 'Diverse Fire Zone', 'Normal Energized')">
              <rect x="500" y="105" width="340" height="95" rx="6" fill="#1e293b" stroke="#a855f7" stroke-width="1.5" />
              <text x="670" y="130" text-anchor="middle" fill="#f8fafc" font-size="11" font-weight="bold" font-family="monospace">MEET-ME ROOM 2 (MMR-2 WEST VAULT)</text>
              <text x="670" y="148" text-anchor="middle" fill="#d8b4fe" font-size="9" font-family="monospace">Carrier Demarcation ODF &bull; Lit DWDM Transponders</text>
              <text x="670" y="165" text-anchor="middle" fill="#94a3b8" font-size="8.5" font-family="monospace">Direct Cross-Connect Patching to Hyper-Scalers</text>
              <rect x="550" y="172" width="240" height="18" rx="3" fill="#0f172a" stroke="#a855f7" stroke-width="1" />
              <text id="text-tel-mmr2-status" x="670" y="185" text-anchor="middle" fill="#c084fc" font-size="8" font-family="monospace">STATUS: ACTIVE &bull; 6 CARRIERS TERMINATED</text>
            </g>

            <!-- Diverse Inter-MMR Optical Trunk -->
            <path id="path-tel-tie" d="M 420 152 L 500 152" stroke="#a855f7" stroke-width="3" stroke-dasharray="4 4" />
            <rect x="420" y="140" width="80" height="24" rx="4" fill="#0f172a" stroke="#a855f7" stroke-width="1" />
            <text x="460" y="156" text-anchor="middle" fill="#d8b4fe" font-size="8" font-family="monospace" font-weight="bold">288-CORE TIE</text>

            <!-- Lines to MDAs -->
            <line x1="250" y1="200" x2="250" y2="255" stroke="#a855f7" stroke-width="2.5" class="flow-active" />
            <line x1="670" y1="200" x2="670" y2="255" stroke="#a855f7" stroke-width="2.5" class="flow-active" />

            <!-- Main Distribution Areas (MDA-A & MDA-B) -->
            <rect x="130" y="255" width="240" height="42" rx="5" fill="#1e293b" stroke="#38bdf8" stroke-width="1" />
            <text x="250" y="275" text-anchor="middle" fill="#f8fafc" font-size="9.5" font-weight="bold" font-family="monospace">MAIN DISTRIBUTION AREA (MDA-A)</text>
            <text x="250" y="289" text-anchor="middle" fill="#38bdf8" font-size="8" font-family="monospace">Core Optical Routing &bull; High-Density LC/MPO</text>

            <rect x="550" y="255" width="240" height="42" rx="5" fill="#1e293b" stroke="#38bdf8" stroke-width="1" />
            <text x="670" y="275" text-anchor="middle" fill="#f8fafc" font-size="9.5" font-weight="bold" font-family="monospace">MAIN DISTRIBUTION AREA (MDA-B)</text>
            <text x="670" y="289" text-anchor="middle" fill="#38bdf8" font-size="8" font-family="monospace">Core Optical Routing &bull; High-Density LC/MPO</text>

            <!-- Lines to White Space Spine-Leaf Switches -->
            <path d="M 250 297 L 250 350 L 460 350 L 460 390" stroke="#a855f7" stroke-width="2.5" class="flow-active" fill="none" />
            <path d="M 670 297 L 670 350 L 460 350 L 460 390" stroke="#a855f7" stroke-width="2.5" class="flow-active" fill="none" />

            <!-- Top-of-Rack Spine-Leaf Switching Fabric -->
            <g class="node-interactive" onclick="inspectTelNode('White Space Spine-Leaf Optical Network', '400G / 800G Ethernet', 'MPO-12 OM5 & OS2', 'Arista / Cisco Nexus', 'Ultra-Low Latency', 'Non-Blocking Fabric')">
              <rect x="230" y="390" width="460" height="60" rx="6" fill="#0f172a" stroke="#a855f7" stroke-width="1.5" />
              <text x="460" y="415" text-anchor="middle" fill="#f8fafc" font-size="10.5" font-weight="bold" font-family="monospace">SPINE-LEAF OPTICAL NETWORK FABRIC (400G / 800G)</text>
              <text x="460" y="432" text-anchor="middle" fill="#d8b4fe" font-size="8.5" font-family="monospace">MPO-12 OM5 Multimode &amp; OS2 Single-Mode &bull; Sub-Microsecond Inter-Rack AI Mesh</text>
            </g>
          </svg>
        </div>

        <!-- Telemetry Card -->
        <div id="tel-telemetry" class="bg-slate-900 border border-slate-800 rounded-lg p-3 flex flex-col md:flex-row items-start md:items-center justify-between gap-3 text-xs font-mono">
          <div class="flex items-center gap-2.5">
            <span class="px-2 py-0.5 rounded bg-purple-950 text-purple-400 font-bold border border-purple-800 text-[10px]">TELCO TELEMETRY</span>
            <div>
              <div id="tel-tel-title" class="text-white font-bold text-xs">Carrier-Neutral Dual MMR Infrastructure (MMR-1 &amp; MMR-2)</div>
              <div id="tel-tel-notes" class="text-slate-400 text-[11px]">4 Diverse Duct Entries &bull; 288-Core Diverse Tie &bull; 400G/800G Ready</div>
            </div>
          </div>
          <div class="grid grid-cols-2 sm:grid-cols-4 gap-2 w-full md:w-auto text-[11px]">
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">OPTICAL POWER:</span><span id="tel-tel-pwr" class="text-purple-400 font-bold">-2.1 dBm</span></div>
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">LATENCY VNIX:</span><span id="tel-tel-lat" class="text-purple-400 font-bold">0.42 ms</span></div>
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">ACTIVE CARRIERS:</span><span id="tel-tel-car" class="text-purple-400 font-bold">6 Tier-1 Telcos</span></div>
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">AVAILABILITY:</span><span id="tel-tel-avail" class="text-purple-400 font-bold">99.999%</span></div>
          </div>
        </div>
      </section>


      <!-- Section B: Main Equipment Schedule -->
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide border-b border-slate-100 pb-2">7B. Main Equipment Schedule</h2>
        <div class="overflow-x-auto">
          <table class="gov-table text-xs text-slate-700">
            <thead>
              <tr class="bg-slate-50 border-y border-slate-200 text-slate-600 font-semibold uppercase text-[10px]">
                <th class="text-left w-28">Tag</th>
                <th class="text-left w-48">Equipment Name</th>
                <th class="text-left w-36">Manufacturer / Model</th>
                <th class="text-right w-36">Rated Capacity</th>
                <th class="text-center w-28">Redundancy</th>
                <th class="text-right w-32">Weight / Footprint</th>
              </tr>
            </thead>
            <tbody class="divide-y divide-slate-100 font-mono text-[11px]">
              <tr>
                <td class="font-bold text-purple-700">MMR-FAC-01/02</td>
                <td class="font-sans font-medium text-slate-900">Carrier-Neutral Meet-Me-Rooms</td>
                <td class="font-sans">Tier III Separated Rooms</td>
                <td class="text-right font-bold text-slate-800">40 Telco Cabinets each (80 Total)</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-purple-50 text-purple-700 font-bold text-[10px]">Dual Isolated (&ge;150m)</span></td>
                <td class="text-right">120 m² per room</td>
              </tr>
              <tr>
                <td class="font-bold text-purple-700">ODF-HIGH-01..16</td>
                <td class="font-sans font-medium text-slate-900">High-Density Optical Distribution Frames</td>
                <td class="font-sans">CommScope / FACT or Corning EDGE8</td>
                <td class="text-right font-bold text-slate-800">2,880 Fiber LC/MPO Ports per Frame</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-purple-50 text-purple-700 font-bold text-[10px]">Cross-Connect A+B</span></td>
                <td class="text-right">Cabinet 42U</td>
              </tr>
              <tr>
                <td class="font-bold text-purple-700">FIB-SM-288C</td>
                <td class="font-sans font-medium text-slate-900">OS2 Single-Mode Backbone Trunks</td>
                <td class="font-sans">Corning / SMF-28 Ultra Optical Fiber</td>
                <td class="text-right font-bold text-slate-800">288 Cores per cable &bull; &lt; 0.18 dB/km</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-purple-50 text-purple-700 font-bold text-[10px]">Dual Underground Routes</span></td>
                <td class="text-right">Heavy Armored Duct</td>
              </tr>
              <tr>
                <td class="font-bold text-purple-700">SW-SPINE-400G</td>
                <td class="font-sans font-medium text-slate-900">Campus Interconnection Spine Switches</td>
                <td class="font-sans">Arista / 7060X or Cisco Nexus 9300</td>
                <td class="text-right font-bold text-slate-800">32 x 400 GbE QSFP-DD Ports</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-purple-50 text-purple-700 font-bold text-[10px]">Dual Spine Topology</span></td>
                <td class="text-right">Rack Mount 1U</td>
              </tr>
            </tbody>
          </table>
        </div>
      </section>

      <!-- Section C: Engineering Specifications -->
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide border-b border-slate-100 pb-2">7C. Technical Specifications</h2>
        <div class="grid grid-cols-1 md:grid-cols-3 gap-3 text-xs">
          <div class="p-2.5 rounded bg-slate-50 border border-slate-100 space-y-1">
            <div class="text-[10px] uppercase font-bold text-slate-500">Physical Separation Distance</div>
            <div class="font-mono text-sm font-bold text-slate-900">&ge; 150 Meters Separation</div>
            <p class="text-[11px] text-slate-600">MMR-1 and MMR-2 located on opposite exterior building facades in separate fire compartments.</p>
          </div>
          <div class="p-2.5 rounded bg-slate-50 border border-slate-100 space-y-1">
            <div class="text-[10px] uppercase font-bold text-slate-500">Connector Insertion Loss</div>
            <div class="font-mono text-sm font-bold text-emerald-700">&le; 0.25 dB (Ultra Low Loss MPO)</div>
            <p class="text-[11px] text-slate-600">Total optical channel loss budget &le; 1.9 dB supporting 400GBASE-SR8 and 800G optics.</p>
          </div>
          <div class="p-2.5 rounded bg-slate-50 border border-slate-100 space-y-1">
            <div class="text-[10px] uppercase font-bold text-slate-500">Subsea Landing Interconnects</div>
            <div class="font-mono text-sm font-bold text-purple-700">ADC &bull; SJC2 &bull; APG &bull; AAE-1</div>
            <p class="text-[11px] text-slate-600">Dark fiber backhauls connect directly to international cable landing stations at Vung Tau and Danang.</p>
          </div>
        </div>
      </section>

      <!-- Section D: Operational Workflow -->
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide border-b border-slate-100 pb-2">7D. Step-by-Step Operational Workflow (SOO)</h2>
        <div class="grid grid-cols-1 md:grid-cols-4 gap-2 text-xs">
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-sky-100 text-sky-800">STAGE 1: FIBER ENTRY</span>
            <div class="font-bold text-slate-900 text-xs">External Carrier Ingress</div>
            <p class="text-[11px] text-slate-600">Telecommunications carrier pulls fiber through dedicated concrete duct into MMR vault. Gas seals installed.</p>
          </div>
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-purple-100 text-purple-800">STAGE 2: TERMINATE</span>
            <div class="font-bold text-slate-900 text-xs">ODF Patch Splice</div>
            <p class="text-[11px] text-slate-600">Cables fusion spliced into high-density optical distribution frames. OTDR testing verifies attenuation &lt; 0.18 dB/km.</p>
          </div>
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-indigo-100 text-indigo-800">STAGE 3: CROSS-CONNECT</span>
            <div class="font-bold text-slate-900 text-xs">Tenant Demarcation</div>
            <p class="text-[11px] text-slate-600">Authorized cross-connect patch jumper run through overhead fiber runner to customer cabinet demarcation panel.</p>
          </div>
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-emerald-100 text-emerald-800">STAGE 4: DUAL PATH</span>
            <div class="font-bold text-slate-900 text-xs">A+B BGP Interconnect</div>
            <p class="text-[11px] text-slate-600">Customer activates dual redundant BGP peering sessions over MMR-1 and MMR-2 with automated failover.</p>
          </div>
        </div>
      </section>
    </div>

    <!-- TAB 8: BMS, DCIM SUPERVISORY & AUTOMATION -->
    <div id="sys-bms" class="sys-tab-content space-y-4">
      <!-- Section A: Schematic -->
      
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <div class="border-b border-slate-100 pb-2 flex flex-col sm:flex-row items-start sm:items-center justify-between gap-2">
          <div>
            <div class="flex items-center gap-2">
              <span class="w-2 h-2 rounded-full bg-teal-500 animate-pulse"></span>
              <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide">8A. Interactive 5-Tier BMS &amp; DCIM Purdue Architecture</h2>
            </div>
            <p class="text-xs text-slate-500">Field Sensors &bull; Redundant PLCs &bull; Dual SCADA Servers &bull; DCIM Real-Time PUE Optimization</p>
          </div>
          <!-- Scenario Controls -->
          <div class="flex items-center gap-1.5 bg-slate-100 p-1 rounded border border-slate-200 text-xs font-mono">
            <button id="btn-bms-normal" onclick="setBmsScenario('normal')" class="px-2 py-1 rounded bg-teal-700 text-white font-bold transition-all shadow-2xs">Autonomous SCADA</button>
            <button id="btn-bms-failover" onclick="setBmsScenario('failover')" class="px-2 py-1 rounded hover:bg-slate-200 text-slate-600 font-bold transition-all">PLC Hot-Standby Failover</button>
            <button id="btn-bms-ai" onclick="setBmsScenario('ai')" class="px-2 py-1 rounded hover:bg-slate-200 text-slate-600 font-bold transition-all">AI PUE Optimization Active</button>
          </div>
        </div>

        <!-- SVG Viewport -->
        <div class="bg-slate-950 rounded-lg p-2 border border-slate-800 overflow-x-auto">
          <svg id="svg-bms" viewBox="0 0 920 520" class="w-full h-auto select-none" style="min-width: 780px;">
            <!-- Tier 0: Field Devices & Sensors (Bottom Layer in architecture, drawn top-down for clear signal flow) -->
            <g class="node-interactive" onclick="inspectBmsNode('Level 0: Smart Field Instrumentation', '14,820 Total Points', 'Modbus RTU / TCP, BACnet/IP', 'Power Meters, Flow, Temp, Water Leak Ropes', '250ms Scan Cycle', 'Supervised')">
              <rect x="80" y="15" width="760" height="42" rx="5" fill="#0f172a" stroke="#14b8a6" stroke-width="1.5" />
              <text x="460" y="35" text-anchor="middle" fill="#f8fafc" font-size="10.5" font-weight="bold" font-family="monospace">LEVEL 0: SMART FIELD INSTRUMENTATION (14,820 TELEMETRY POINTS)</text>
              <text x="460" y="49" text-anchor="middle" fill="#5eead4" font-size="8.5" font-family="monospace">Branch Circuit Power Meters (BCPM) &bull; Ultrasonic Flow &bull; Temp/Humidity Grids &bull; Gas Monitors</text>
            </g>

            <line x1="460" y1="57" x2="460" y2="105" stroke="#14b8a6" stroke-width="3" class="flow-active" />

            <!-- Tier 1: Redundant Industrial PLCs -->
            <g class="node-interactive" onclick="inspectBmsNode('Level 1: Redundant Industrial PLCs & DDC', 'Dual Hot-Standby CPU', 'IEC 62439 PRP Redundant Ring', 'Siemens S7-1500R / Schneider M580', '< 50ms Bumpless Switchover', 'Deterministic')">
              <rect x="180" y="105" width="560" height="60" rx="6" fill="#1e293b" stroke="#14b8a6" stroke-width="1.5" />
              <text x="460" y="130" text-anchor="middle" fill="#f8fafc" font-size="11" font-weight="bold" font-family="monospace">LEVEL 1: REDUNDANT PLCs &amp; DDC AUTOMATION CONTROLLERS</text>
              <text x="460" y="148" text-anchor="middle" fill="#5eead4" font-size="9" font-family="monospace">Dual Hot-Standby Processors &bull; PRP Industrial Ethernet Ring &bull; Deterministic Logic</text>
              <rect x="280" y="154" width="360" height="18" rx="3" fill="#0f172a" stroke="#14b8a6" stroke-width="1" />
              <text id="text-bms-plc-status" x="460" y="167" text-anchor="middle" fill="#2dd4bf" font-size="8.5" font-family="monospace">PLC-A: PRIMARY ACTIVE | PLC-B: HOT MIRROR STANDBY</text>
            </g>

            <!-- Line to Tier 2 SCADA -->
            <line x1="460" y1="175" x2="460" y2="225" stroke="#14b8a6" stroke-width="3" class="flow-active" />

            <!-- Tier 2: Dual Central SCADA Servers -->
            <g class="node-interactive" onclick="inspectBmsNode('Level 2: Dual SCADA Supervisory Servers', 'Ignition / Wonderware', '1-Sec Real-Time Historian', 'Dual Redundant VMs', 'Sub-Second Alarming', 'NOC 24/7 Operations')">
              <rect x="180" y="225" width="560" height="65" rx="6" fill="#1e293b" stroke="#38bdf8" stroke-width="1.5" />
              <text x="460" y="250" text-anchor="middle" fill="#f8fafc" font-size="11" font-weight="bold" font-family="monospace">LEVEL 2: CENTRAL SCADA SERVERS &amp; 24/7 NOC CONSOLES</text>
              <text x="460" y="268" text-anchor="middle" fill="#38bdf8" font-size="9" font-family="monospace">Dual Redundant Historian Servers &bull; Graphic Alarm Annunciation &bull; Sequence of Events (SOE 1ms)</text>
              <rect x="280" y="274" width="360" height="18" rx="3" fill="#0f172a" stroke="#38bdf8" stroke-width="1" />
              <text id="text-bms-scada-status" x="460" y="287" text-anchor="middle" fill="#7dd3fc" font-size="8.5" font-family="monospace">SERVER A: ONLINE MASTER | SERVER B: SYNCHRONIZED REPLICA</text>
            </g>

            <!-- Line to Tier 3 DCIM -->
            <line x1="460" y1="300" x2="460" y2="350" stroke="#14b8a6" stroke-width="3" class="flow-active" />

            <!-- Tier 3: Enterprise DCIM & Machine Learning Twin -->
            <g class="node-interactive" onclick="inspectBmsNode('Level 3: DCIM Platform & AI Thermal Optimizer', 'Schneider EcoStruxure / Sunbird', 'Digital Twin Machine Learning', 'Continuous PUE Optimization', 'Dynamic Setpoint Tuning', 'Active')">
              <rect x="180" y="350" width="560" height="65" rx="6" fill="#0f172a" stroke="#10b981" stroke-width="1.5" />
              <text x="460" y="375" text-anchor="middle" fill="#f8fafc" font-size="11" font-weight="bold" font-family="monospace">LEVEL 3: ENTERPRISE DCIM &amp; AI THERMAL DIGITAL TWIN</text>
              <text x="460" y="393" text-anchor="middle" fill="#34d399" font-size="9" font-family="monospace">Real-Time PUE Optimization &bull; AI Chilled Water Setpoint Reset &bull; Predictive Maintenance</text>
              <rect x="280" y="399" width="360" height="18" rx="3" fill="#0f172a" stroke="#10b981" stroke-width="1" />
              <text id="text-bms-ai-status" x="460" y="412" text-anchor="middle" fill="#a7f3d0" font-size="8.5" font-family="monospace">AI OPTIMIZER: ONLINE &bull; DESIGN PUE 1.280 SECURED</text>
            </g>

            <!-- Line to Executive Dashboard -->
            <line x1="460" y1="425" x2="460" y2="465" stroke="#10b981" stroke-width="2.5" class="flow-active" />

            <!-- Tier 4: Executive Cloud & BOD Dashboard -->
            <rect x="260" y="465" width="400" height="35" rx="5" fill="#1e293b" stroke="#10b981" stroke-width="1" />
            <text x="460" y="487" text-anchor="middle" fill="#f8fafc" font-size="9.5" font-family="monospace" font-weight="bold">LEVEL 4: EXECUTIVE DASHBOARD &bull; ENTERPRISE ESG REPORTING</text>
          </svg>
        </div>

        <!-- Telemetry Card -->
        <div id="bms-telemetry" class="bg-slate-900 border border-slate-800 rounded-lg p-3 flex flex-col md:flex-row items-start md:items-center justify-between gap-3 text-xs font-mono">
          <div class="flex items-center gap-2.5">
            <span class="px-2 py-0.5 rounded bg-teal-950 text-teal-400 font-bold border border-teal-800 text-[10px]">BMS TELEMETRY</span>
            <div>
              <div id="bms-tel-title" class="text-white font-bold text-xs">Purdue Model Industrial Automation &amp; DCIM Suite</div>
              <div id="bms-tel-notes" class="text-slate-400 text-[11px]">Siemens S7-1500R Dual PLCs &bull; Ignition SCADA &bull; EcoStruxure DCIM</div>
            </div>
          </div>
          <div class="grid grid-cols-2 sm:grid-cols-4 gap-2 w-full md:w-auto text-[11px]">
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">REAL-TIME PUE:</span><span id="bms-tel-pue" class="text-teal-400 font-bold">1.278</span></div>
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">CRITICAL LOAD:</span><span id="bms-tel-it" class="text-teal-400 font-bold">44.8 MW</span></div>
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">FACILITY LOAD:</span><span id="bms-tel-fac" class="text-teal-400 font-bold">57.3 MW</span></div>
            <div class="bg-slate-950 p-1.5 rounded border border-slate-800"><span class="text-slate-500 block text-[9.5px]">ACTIVE POINTS:</span><span id="bms-tel-pts" class="text-teal-400 font-bold">14,820 (250ms)</span></div>
          </div>
        </div>
      </section>


      <!-- Section B: Main Equipment Schedule -->
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide border-b border-slate-100 pb-2">8B. Main Equipment Schedule</h2>
        <div class="overflow-x-auto">
          <table class="gov-table text-xs text-slate-700">
            <thead>
              <tr class="bg-slate-50 border-y border-slate-200 text-slate-600 font-semibold uppercase text-[10px]">
                <th class="text-left w-28">Tag</th>
                <th class="text-left w-48">Equipment Name</th>
                <th class="text-left w-36">Manufacturer / Model</th>
                <th class="text-right w-36">Rated Capacity</th>
                <th class="text-center w-28">Redundancy</th>
                <th class="text-right w-32">Weight / Footprint</th>
              </tr>
            </thead>
            <tbody class="divide-y divide-slate-100 font-mono text-[11px]">
              <tr>
                <td class="font-bold text-teal-700">SRV-DCIM-01/02</td>
                <td class="font-sans font-medium text-slate-900">Enterprise DCIM Application Servers</td>
                <td class="font-sans">Dell PowerEdge R760 Dual Xeon</td>
                <td class="text-right font-bold text-slate-800">50,000 Data Points &bull; 1s Polling</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-teal-50 text-teal-700 font-bold text-[10px]">Dual Hot-Standby</span></td>
                <td class="text-right">Server Rack 2U</td>
              </tr>
              <tr>
                <td class="font-bold text-teal-700">PLC-MST-01/02</td>
                <td class="font-sans font-medium text-slate-900">Fault-Tolerant Automation PLCs</td>
                <td class="font-sans">Siemens / SIMATIC S7-1500R/H</td>
                <td class="text-right font-bold text-slate-800">Dual Sync CPUs &bull; 50ms Switchover</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-teal-50 text-teal-700 font-bold text-[10px]">2N Controller Pair</span></td>
                <td class="text-right">Control Panel 800mm</td>
              </tr>
              <tr>
                <td class="font-bold text-teal-700">BCPM-MTR-01..48</td>
                <td class="font-sans font-medium text-slate-900">Branch Circuit Power Monitors</td>
                <td class="font-sans">Schneider / PowerLogic BCPM</td>
                <td class="text-right font-bold text-slate-800">84 Circuits per panel &bull; Class 0.5S</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-teal-50 text-teal-700 font-bold text-[10px]">Dual Bus A+B</span></td>
                <td class="text-right">Panel Integrated</td>
              </tr>
              <tr>
                <td class="font-bold text-teal-700">DISP-GW-A0</td>
                <td class="font-sans font-medium text-slate-900">National Dispatch SCADA Gateway</td>
                <td class="font-sans">Advantech / UNO-420 Embedded</td>
                <td class="text-right font-bold text-slate-800">IEC 60870-5-104 &bull; DNP3 IPsec</td>
                <td class="text-center"><span class="px-1.5 py-0.2 rounded bg-teal-50 text-teal-700 font-bold text-[10px]">Dual Router WAN</span></td>
                <td class="text-right">DIN-Rail Mount</td>
              </tr>
            </tbody>
          </table>
        </div>
      </section>

      <!-- Section C: Engineering Specifications -->
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide border-b border-slate-100 pb-2">8C. Technical Specifications</h2>
        <div class="grid grid-cols-1 md:grid-cols-3 gap-3 text-xs">
          <div class="p-2.5 rounded bg-slate-50 border border-slate-100 space-y-1">
            <div class="text-[10px] uppercase font-bold text-slate-500">Real-Time Data Acquisition</div>
            <div class="font-mono text-sm font-bold text-slate-900">&le; 1.0 Second Polling Cycle</div>
            <p class="text-[11px] text-slate-600">Electrical parameters (kW, kVA, PF, V, I) updated every 1,000ms. Alarms updated &lt; 200ms.</p>
          </div>
          <div class="p-2.5 rounded bg-slate-50 border border-slate-100 space-y-1">
            <div class="text-[10px] uppercase font-bold text-slate-500">Telemetry Data Retention</div>
            <div class="font-mono text-sm font-bold text-teal-700">5-Year Historical Time-Series DB</div>
            <p class="text-[11px] text-slate-600">InfluxDB / TimescaleDB cluster with automated archiving for energy auditing and billing proof.</p>
          </div>
          <div class="p-2.5 rounded bg-slate-50 border border-slate-100 space-y-1">
            <div class="text-[10px] uppercase font-bold text-slate-500">Cybersecurity Compliance</div>
            <div class="font-mono text-sm font-bold text-slate-900">IEC 62443 Security Level 3 (SL3)</div>
            <p class="text-[11px] text-slate-600">Encrypted field communications (TLS 1.3), role-based access control (RBAC), air-gapped from public web.</p>
          </div>
        </div>
      </section>

      <!-- Section D: Operational Workflow -->
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-2.5">
        <h2 class="text-sm font-bold text-slate-900 uppercase tracking-wide border-b border-slate-100 pb-2">8D. Step-by-Step Operational Workflow (SOO)</h2>
        <div class="grid grid-cols-1 md:grid-cols-4 gap-2 text-xs">
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-sky-100 text-sky-800">STAGE 1: ACQUIRE</span>
            <div class="font-bold text-slate-900 text-xs">Continuous Telemetry</div>
            <p class="text-[11px] text-slate-600">Over 50,000 data points collected every second across power meters, chillers, UPS, and cold aisle sensors.</p>
          </div>
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-teal-100 text-teal-800">STAGE 2: ANALYZE</span>
            <div class="font-bold text-slate-900 text-xs">Live PUE &amp; Anomaly</div>
            <p class="text-[11px] text-slate-600">BMS engine calculates real-time PUE (Total / IT Load). Machine learning models detect bearing vibrations early.</p>
          </div>
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-amber-100 text-amber-800">STAGE 3: ALARM</span>
            <div class="font-bold text-slate-900 text-xs">Tiered Dispatch</div>
            <p class="text-[11px] text-slate-600">Threshold breach automatically creates high-priority work order on NOC consoles and dispatches SMS alerts.</p>
          </div>
          <div class="p-2.5 rounded border border-slate-200 bg-slate-50/60 space-y-1">
            <span class="text-[9.5px] font-mono font-bold px-1.5 py-0.2 rounded bg-emerald-100 text-emerald-800">STAGE 4: AUDIT</span>
            <div class="font-bold text-slate-900 text-xs">BOD &amp; Client Billing</div>
            <p class="text-[11px] text-slate-600">Automated end-of-month power consumption certificates and PUE compliance audit reports exported to ERP.</p>
          </div>
        </div>
      </section>
    </div>

    <!-- FOOTER AUDIT -->
    <footer class="border-t border-slate-200 pt-3 text-xs text-slate-500 flex flex-col sm:flex-row items-center justify-between gap-2">
      <div class="font-mono text-[11px]">
        Document Ref: <span class="text-slate-800 font-bold">DC-ENG-DOM2-002_Rev.003</span> | Classification: Confidential Technical
      </div>
      <div class="text-[11px]">
        Engineering Standards: ANSI/TIA-942-B &bull; Uptime Institute Tier III &bull; IEEE 519 &bull; IEC 62271 &bull; ASHRAE TC 9.9
      </div>
    </footer>

  </div>

  <script>
    // Tab Switching Functionality
    function switchSysTab(tabId) {
      const contents = document.querySelectorAll('.sys-tab-content');
      contents.forEach(content => content.classList.remove('active'));

      const buttons = document.querySelectorAll('.sys-tab-btn');
      buttons.forEach(btn => {
        btn.classList.remove('active');
        const spanTag = btn.querySelector('span:first-child');
        if (spanTag) spanTag.className = 'text-[9px] font-mono text-slate-400 font-bold';
      });

      const targetContent = document.getElementById(tabId);
      if (targetContent) targetContent.classList.add('active');

      const targetBtn = document.getElementById('btn-' + tabId);
      if (targetBtn) {
        targetBtn.classList.add('active');
        const spanTag = targetBtn.querySelector('span:first-child');
        if (spanTag) spanTag.className = 'text-[9px] font-mono text-sky-200 font-bold';
      }
    }

    // Floating Tooltip Engine
    const tooltip = document.getElementById('calc-tooltip');
    const cells = document.querySelectorAll('.calc-cell');

    cells.forEach(cell => {
      cell.addEventListener('mouseenter', (e) => {
        const name = cell.getAttribute('data-name');
        const formula = cell.getAttribute('data-formula');
        const desc = cell.getAttribute('data-desc');
        const val = cell.getAttribute('data-val');

        tooltip.innerHTML = `
          <div class="font-bold text-sky-400 mb-1">${name}</div>
          <div class="font-mono text-[11px] bg-slate-800 p-1.5 rounded text-amber-200 mb-1.5 border border-slate-700">${formula}</div>
          <div class="text-slate-300 text-[10.5px] mb-1.5 leading-snug">${desc}</div>
          <div class="text-right text-[10px] font-mono text-emerald-400 font-bold border-t border-slate-700/80 pt-1">Verified Parameter: ${val}</div>
        `;
        tooltip.style.display = 'block';
        updateTooltipPosition(e);
      });

      cell.addEventListener('mousemove', (e) => {
        updateTooltipPosition(e);
      });

      cell.addEventListener('mouseleave', () => {
        tooltip.style.display = 'none';
      });
    });

    function updateTooltipPosition(e) {
      const padding = 15;
      let left = e.clientX + padding;
      let top = e.clientY + padding;

      if (left + 460 > window.innerWidth) {
        left = e.clientX - 470;
      }
      if (top + 220 > window.innerHeight) {
        top = e.clientY - 230;
      }

      tooltip.style.left = Math.max(10, left) + 'px';
      tooltip.style.top = Math.max(10, top) + 'px';
    }
  </script>
<script>

    // ==========================================
    // SCADA INTERACTIVE SCHEMATICS HANDLERS (REV.003)
    // ==========================================

    // --- TAB 1: SUBSTATION ---
    let subBreakers = { '110-tie': false, '22-inc-1': true, '22-inc-2': true, '22-tie': false };

    function inspectSubNode(title, volts, current, power, pf, status, notes) {
      document.getElementById('sub-tel-title').innerText = title;
      document.getElementById('sub-tel-notes').innerText = notes + ' | ' + pf;
      document.getElementById('sub-tel-volts').innerText = volts;
      document.getElementById('sub-tel-amps').innerText = current;
      document.getElementById('sub-tel-power').innerText = power;
      document.getElementById('sub-tel-status').innerText = status;
    }

    function toggleSubBreaker(id) {
      subBreakers[id] = !subBreakers[id];
      updateSubVisual();
    }

    function setSubScenario(mode) {
      ['normal', 'n1', 'blackout'].forEach(m => {
        const btn = document.getElementById('btn-sub-' + m);
        if (m === mode) {
          btn.className = 'px-2 py-1 rounded bg-sky-700 text-white font-bold transition-all shadow-2xs';
        } else {
          btn.className = 'px-2 py-1 rounded hover:bg-slate-200 text-slate-600 font-bold transition-all';
        }
      });

      if (mode === 'normal') {
        subBreakers = { '110-tie': false, '22-inc-1': true, '22-inc-2': true, '22-tie': false };
        inspectSubNode('Normal Dual Utility Feed (EVN Feeder A + B)', '110 kV', '170 A per train', '32.5 MVA / Train', 'PF 0.99', 'Normal 2N Steady State', 'Both transformers shared load 50/50');
      } else if (mode === 'n1') {
        subBreakers = { '110-tie': true, '22-inc-1': false, '22-inc-2': true, '22-tie': true };
        inspectSubNode('N-1 Contingency: 110kV Feeder A Outage', '110 kV', '342 A on Feeder B', '57.6 MVA Total Facility Load', 'PF 0.99', 'N-1 Active Bus Tie Transfer', 'Transformer 2 carries full campus critical load');
      } else if (mode === 'blackout') {
        subBreakers = { '110-tie': false, '22-inc-1': false, '22-inc-2': false, '22-tie': true };
        inspectSubNode('Grid Blackout: 10x 3000kVA Gensets Synchronized', '22 kV Gen Bus', '1,500 A', '24.0 MW Continuous Net', 'PF 0.85', 'Emergency Island Mode', 'UPS battery discharged during 8.5s sync transfer');
      }
      updateSubVisual();
    }

    function updateSubVisual() {
      // 110 tie
      const tie110 = subBreakers['110-tie'];
      document.getElementById('rect-sub-110-tie').className.baseVal = tie110 ? 'breaker-closed' : 'breaker-open';
      document.getElementById('text-sub-110-tie').textContent = tie110 ? '110kV TIE: CLOSED' : '110kV TIE: OPEN';

      // 22 inc 1
      const inc1 = subBreakers['22-inc-1'];
      document.getElementById('rect-sub-22-inc-1').className.baseVal = inc1 ? 'breaker-closed' : 'breaker-open';
      document.getElementById('text-sub-22-inc-1').textContent = inc1 ? '22kV INC-1: CLOSED' : '22kV INC-1: TRIP';

      // 22 inc 2
      const inc2 = subBreakers['22-inc-2'];
      document.getElementById('rect-sub-22-inc-2').className.baseVal = inc2 ? 'breaker-closed' : 'breaker-open';
      document.getElementById('text-sub-22-inc-2').textContent = inc2 ? '22kV INC-2: CLOSED' : '22kV INC-2: TRIP';

      // 22 tie
      const tie22 = subBreakers['22-tie'];
      document.getElementById('rect-sub-22-tie').className.baseVal = tie22 ? 'breaker-closed' : 'breaker-open';
      document.getElementById('text-sub-22-tie').textContent = tie22 ? '22kV TIE: CLOSED' : '22kV TIE: OPEN';

      // Lines
      setSvgLine('line-sub-inc-a', inc1);
      setSvgLine('line-sub-gis-a', inc1);
      setSvgLine('line-sub-xfmr-in-a', inc1 || (tie110 && inc2));
      setSvgLine('line-sub-xfmr-out-a', inc1 || (tie110 && inc2));

      setSvgLine('line-sub-inc-b', inc2);
      setSvgLine('line-sub-gis-b', inc2);
      setSvgLine('line-sub-xfmr-in-b', inc2 || (tie110 && inc1));
      setSvgLine('line-sub-xfmr-out-b', inc2 || (tie110 && inc1));

      const busA = inc1 || (inc2 && tie22);
      const busB = inc2 || (inc1 && tie22);

      setSvgLine('line-sub-bus-in-a', busA);
      setSvgLine('line-sub-out-ups-a', busA);
      setSvgLine('line-sub-out-ch-a', busA);
      document.getElementById('rect-sub-bus-a').setAttribute('fill', busA ? '#10b981' : '#475569');

      setSvgLine('line-sub-bus-in-b', busB);
      setSvgLine('line-sub-out-ups-b', busB);
      setSvgLine('line-sub-out-ch-b', busB);
      document.getElementById('rect-sub-bus-b').setAttribute('fill', busB ? '#10b981' : '#475569');
    }

    function setSvgLine(id, active) {
      const el = document.getElementById(id);
      if (!el) return;
      el.setAttribute('stroke', active ? '#10b981' : '#475569');
      el.className.baseVal = active ? 'flow-active' : 'flow-standby';
    }

    // --- TAB 2: GENSET ---
    function inspectGenNode(title, volts, output, start, sync, notes) {
      document.getElementById('gen-tel-title').innerText = title;
      document.getElementById('gen-tel-notes').innerText = notes + ' | ' + start;
      document.getElementById('gen-tel-power').innerText = output;
      document.getElementById('gen-tel-status').innerText = sync;
    }

    function setGenScenario(mode) {
      ['standby', 'sync', 'maint'].forEach(m => {
        const btn = document.getElementById('btn-gen-' + m);
        if (btn) btn.className = (m === mode) ? 'px-2 py-1 rounded bg-amber-600 text-white font-bold transition-all shadow-2xs' : 'px-2 py-1 rounded hover:bg-slate-200 text-slate-600 font-bold transition-all';
      });

      if (mode === 'standby') {
        document.getElementById('text-gen-bank-a').textContent = 'STATUS: STANDBY READY (AUTO-START ARMED)';
        document.getElementById('text-gen-bank-b').textContent = 'STATUS: STANDBY READY (AUTO-START ARMED)';
        document.getElementById('text-gen-ats-a').textContent = 'OPEN (STANDBY RIDE-THROUGH)';
        document.getElementById('text-gen-ats-b').textContent = 'OPEN (STANDBY RIDE-THROUGH)';
        inspectGenNode('Standby Readiness Mode', '22 kV Line', '24.0 MW Synchronized Capacity', '8.5s Start Delay', 'STANDBY READY', '150,000L Fuel Tanks Full');
      } else if (mode === 'sync') {
        document.getElementById('text-gen-bank-a').textContent = 'STATUS: RUNNING AT 100% (5/5 SYNCHRONIZED)';
        document.getElementById('text-gen-bank-b').textContent = 'STATUS: RUNNING AT 100% (5/5 SYNCHRONIZED)';
        document.getElementById('text-gen-ats-a').textContent = 'CLOSED (CARRYING 12 MW LOAD)';
        document.getElementById('text-gen-ats-b').textContent = 'CLOSED (CARRYING 12 MW LOAD)';
        inspectGenNode('Blackout Operation (10 Gensets Synced)', '22 kV Bus', '24.0 MW Net Active Output', 'Running at 50 Hz', 'ONLINE LOADED', 'Fuel Burn 4,860 L/h');
      } else if (mode === 'maint') {
        document.getElementById('text-gen-bank-a').textContent = 'STATUS: G01 LOTO ISOLATED | G02-G05 RUNNING';
        document.getElementById('text-gen-bank-b').textContent = 'STATUS: RUNNING AT 100% (5/5 SYNCHRONIZED)';
        document.getElementById('text-gen-ats-a').textContent = 'CLOSED (9.6 MW ACTIVE)';
        document.getElementById('text-gen-ats-b').textContent = 'CLOSED (12.0 MW ACTIVE)';
        inspectGenNode('N-1 Genset Maintenance (G01 LOTO)', '22 kV Bus', '21.6 MW Synchronized Output', 'N-1 Redundancy Verified', 'N-1 CONTINUOUS', 'Facility critical load supported');
      }
    }

    // --- TAB 3: UPS ---
    function inspectUpsNode(title, volts, cap, vendor, soc, status) {
      document.getElementById('ups-tel-title').innerText = title;
      document.getElementById('ups-tel-notes').innerText = vendor + ' | ' + volts;
      document.getElementById('ups-tel-power').innerText = cap;
      document.getElementById('ups-tel-soc').innerText = soc;
      document.getElementById('ups-tel-eff').innerText = status;
    }

    function setUpsScenario(mode) {
      ['normal', 'discharge', 'bypass'].forEach(m => {
        const btn = document.getElementById('btn-ups-' + m);
        if (btn) btn.className = (m === mode) ? 'px-2 py-1 rounded bg-emerald-700 text-white font-bold transition-all shadow-2xs' : 'px-2 py-1 rounded hover:bg-slate-200 text-slate-600 font-bold transition-all';
      });

      if (mode === 'normal') {
        inspectUpsNode('Normal Double-Conversion Mode (2N 50/50 Load)', '400V 3P4W', '45.0 MW Total IT Load', 'Schneider / Vertiv', '98.5% (10m)', '96.8% Double-Conversion');
      } else if (mode === 'discharge') {
        inspectUpsNode('Utility Drop: LiFePO4 Battery Discharge Mode', '540V DC Bus', '45.0 MW Supported on Batteries', 'CATL LFP Energy Storage', '94.2% (8.5m Holdover)', '0ms Ride-Through Active');
      } else if (mode === 'bypass') {
        inspectUpsNode('Static Bypass Maintenance Mode', '400V Bypass Line', 'Maintenance Bypass Active', 'Static Switch Engaged', '100% Utility Bypass', '99.0% Efficiency');
      }
    }

    // --- TAB 4: CHILLER ---
    function inspectChNode(title, temps, cap, vendor, cop, status) {
      document.getElementById('ch-tel-title').innerText = title;
      document.getElementById('ch-tel-notes').innerText = vendor + ' | ' + status;
      document.getElementById('ch-tel-rt').innerText = cap;
      document.getElementById('ch-tel-cop').innerText = cop;
    }

    function setChScenario(mode) {
      ['normal', 'eco', 'n2'].forEach(m => {
        const btn = document.getElementById('btn-ch-' + m);
        if (btn) btn.className = (m === mode) ? 'px-2 py-1 rounded bg-cyan-700 text-white font-bold transition-all shadow-2xs' : 'px-2 py-1 rounded hover:bg-slate-200 text-slate-600 font-bold transition-all';
      });

      if (mode === 'normal') {
        document.getElementById('text-ch-eco-status').textContent = 'STATUS: STANDBY (WET BULB 24°C)';
        document.getElementById('text-ch-chiller-status').textContent = 'STATUS: 4 DUTY ACTIVE + 2 STANDBY';
        inspectChNode('Peak Summer Mechanical Cooling Mode', '12°C Supply / 18°C Return', '10,920 RT (38.4 MW)', 'York Magnetic Chillers', '6.8 (IPLV 10.3)', 'All 4 duty chillers loaded');
      } else if (mode === 'eco') {
        document.getElementById('text-ch-eco-status').textContent = 'STATUS: 100% FREE COOLING ACTIVE';
        document.getElementById('text-ch-chiller-status').textContent = 'STATUS: CHILLERS CYCLED DOWN (0% LOAD)';
        inspectChNode('Waterside Free Cooling Economizer Active', '12°C Supply / 18°C Return', '8,000 RT Free Cooling', 'Alfa Laval Plate HEX', 'COP 18.5 (Free Cooling)', 'Wet Bulb <= 22°C Energy Optimization');
      } else if (mode === 'n2') {
        document.getElementById('text-ch-eco-status').textContent = 'STATUS: STANDBY';
        document.getElementById('text-ch-chiller-status').textContent = 'STATUS: 4 DUTY RUNNING | 2 ISOLATED';
        inspectChNode('N-2 Chiller Maintenance Mode', '12°C Supply / 18°C Return', '10,000 RT Firm', 'N-2 Redundancy Verified', 'COP 6.7', 'Two chillers isolated for overhaul');
      }
    }

    // --- TAB 5: DLC ---
    function inspectDlcNode(title, temps, cap, vendor, ratio, status) {
      document.getElementById('dlc-tel-title').innerText = title;
      document.getElementById('dlc-tel-notes').innerText = vendor + ' | ' + status;
      document.getElementById('dlc-tel-temp').innerText = temps.includes('°C') ? temps.split(' ')[0] : '58.4 °C';
      document.getElementById('dlc-tel-ratio').innerText = ratio;
    }

    function setDlcScenario(mode) {
      ['normal', 'failover', 'air'].forEach(m => {
        const btn = document.getElementById('btn-dlc-' + m);
        if (btn) btn.className = (m === mode) ? 'px-2 py-1 rounded bg-sky-700 text-white font-bold transition-all shadow-2xs' : 'px-2 py-1 rounded hover:bg-slate-200 text-slate-600 font-bold transition-all';
      });

      if (mode === 'normal') {
        document.getElementById('text-dlc-cdu-pump').textContent = 'PUMP 1: ACTIVE | PUMP 2: SBY';
        inspectDlcNode('Hybrid Direct Liquid Cooling (80 kW GPU Rack)', '58.4 °C GPU Core', '80 kW / Rack Capacity', 'CoolIT / Boyd CDUs', '72% Liquid / 28% Air', 'Optimal Thermal Equilibrium');
      } else if (mode === 'failover') {
        document.getElementById('text-dlc-cdu-pump').textContent = 'PUMP 1: FAULT | PUMP 2: AUTO-RUN';
        inspectDlcNode('CDU Pump-1 Fault (Auto-Failover to Pump-2)', '59.1 °C GPU Core', '1.91 L/s Maintained', 'Bumpless VFD Switch', '72% Liquid / 28% Air', 'No GPU thermal throttling detected');
      } else if (mode === 'air') {
        document.getElementById('text-dlc-cdu-pump').textContent = 'CDU BYPASSED (AIR COOLING ONLY)';
        inspectDlcNode('Standard Air-Cooling Mode (Legacy Compute)', '68.0 °C CPU Core', '15 kW / Rack Max', 'Vertiv CRAH Fan Walls', '0% Liquid / 100% Air', 'Fan Walls at 85% RPM');
      }
    }

    // --- TAB 6: FIRE ---
    function inspectFireNode(title, press, cap, vendor, logic, status) {
      document.getElementById('fire-tel-title').innerText = title;
      document.getElementById('fire-tel-notes').innerText = vendor + ' | ' + status;
      document.getElementById('fire-tel-mass').innerText = cap;
      document.getElementById('fire-tel-damper').innerText = logic;
    }

    function setFireScenario(mode) {
      ['standby', 'vesda', 'discharge'].forEach(m => {
        const btn = document.getElementById('btn-fire-' + m);
        if (btn) btn.className = (m === mode) ? 'px-2 py-1 rounded bg-rose-700 text-white font-bold transition-all shadow-2xs' : 'px-2 py-1 rounded hover:bg-slate-200 text-slate-600 font-bold transition-all';
      });

      if (mode === 'standby') {
        document.getElementById('text-fire-agent-status').textContent = 'STATUS: ARMED (50.2 BAR)';
        document.getElementById('text-fire-damper').textContent = 'STATUS: DAMPERS OPEN';
        document.getElementById('text-fire-sprinkler').textContent = 'STATUS: DRY & PRESSURIZED';
        inspectFireNode('Armed Normal Supervision (QCVN 06:2022)', '50.2 Bar', '6,608 kg / Hall', 'Kidde FK-5-1-12', 'ARMED (OPEN)', 'Normal Armed Supervised');
      } else if (mode === 'vesda') {
        document.getElementById('text-fire-agent-status').textContent = 'STATUS: PRE-ALARM STAGE 1 (0.015% obs/m)';
        document.getElementById('text-fire-damper').textContent = 'STATUS: DAMPERS OPEN (INVESTIGATING)';
        inspectFireNode('VESDA Stage 1 Alert Inception', '50.2 Bar', '6,608 kg / Hall', 'Xtralis VESDA-E', 'PRE-ALARM (OPEN)', 'Investigating localized hot spot');
      } else if (mode === 'discharge') {
        document.getElementById('text-fire-agent-status').textContent = 'STATUS: 10-SEC TOTAL FLOOD DISCHARGE';
        document.getElementById('text-fire-damper').textContent = 'STATUS: DAMPERS CLOSED (EI 60)';
        document.getElementById('text-fire-sprinkler').textContent = 'STATUS: PRE-ACTION SOLENOID ARMED';
        inspectFireNode('Cross-Zone Fire Confirmed & 10s Discharge', 'Released', '6,608 kg Suppressing', 'Kidde FK-5-1-12', 'INTERLOCKED (CLOSED)', 'Fire Suppressed in 10s & Non-Conductive');
      }
    }

    // --- TAB 7: TELECOM ---
    function inspectTelNode(title, ducts, odf, vendor, routing, status) {
      document.getElementById('tel-tel-title').innerText = title;
      document.getElementById('tel-tel-notes').innerText = vendor + ' | ' + status;
      document.getElementById('tel-tel-car').innerText = routing;
    }

    function setTelScenario(mode) {
      ['dual', 'cut', 'cross'].forEach(m => {
        const btn = document.getElementById('btn-tel-' + m);
        if (btn) btn.className = (m === mode) ? 'px-2 py-1 rounded bg-purple-700 text-white font-bold transition-all shadow-2xs' : 'px-2 py-1 rounded hover:bg-slate-200 text-slate-600 font-bold transition-all';
      });

      if (mode === 'dual') {
        document.getElementById('text-tel-mmr1-status').textContent = 'STATUS: ACTIVE • 6 CARRIERS TERMINATED';
        document.getElementById('text-tel-mmr2-status').textContent = 'STATUS: ACTIVE • 6 CARRIERS TERMINATED';
        inspectTelNode('Dual Carrier Route Sharing (North & South)', '4x 110mm HDPE', 'Dual MMRs Active', 'Carrier Neutral', '6 Tier-1 Telcos', '50/50 Traffic Split');
      } else if (mode === 'cut') {
        document.getElementById('text-tel-mmr1-status').textContent = 'STATUS: NORTH INCOMER CUT -> 100% ROUTE 2';
        document.getElementById('text-tel-mmr2-status').textContent = 'STATUS: CARRYING 100% CAMPUS TRAFFIC';
        inspectTelNode('North Duct Physical Fiber Cut Simulation', 'South Route Only', 'MMR-2 Active', 'BGP Autonomous Failover', '6 Tier-1 Telcos (Failover)', 'Zero packet loss (< 50ms BGP convergence)');
      } else if (mode === 'cross') {
        document.getElementById('text-tel-mmr1-status').textContent = 'STATUS: 288-CORE TIE FULLY SATURATED';
        document.getElementById('text-tel-mmr2-status').textContent = 'STATUS: 288-CORE TIE FULLY SATURATED';
        inspectTelNode('Inter-MMR Cross-Connect Saturation Test', '288-Core OS2 Tie', 'MMR-1 to MMR-2 Trunk', 'CommScope OS2', '6 Tier-1 Telcos', '100 Gbps / 400 Gbps Transponders Loaded');
      }
    }

    // --- TAB 8: BMS ---
    function inspectBmsNode(title, points, protocol, hardware, speed, status) {
      document.getElementById('bms-tel-title').innerText = title;
      document.getElementById('bms-tel-notes').innerText = hardware + ' | ' + status;
      document.getElementById('bms-tel-pts').innerText = points;
    }

    function setBmsScenario(mode) {
      ['normal', 'failover', 'ai'].forEach(m => {
        const btn = document.getElementById('btn-bms-' + m);
        if (btn) btn.className = (m === mode) ? 'px-2 py-1 rounded bg-teal-700 text-white font-bold transition-all shadow-2xs' : 'px-2 py-1 rounded hover:bg-slate-200 text-slate-600 font-bold transition-all';
      });

      if (mode === 'normal') {
        document.getElementById('text-bms-plc-status').textContent = 'PLC-A: PRIMARY ACTIVE | PLC-B: HOT MIRROR STANDBY';
        document.getElementById('text-bms-scada-status').textContent = 'SERVER A: ONLINE MASTER | SERVER B: SYNCHRONIZED REPLICA';
        document.getElementById('text-bms-ai-status').textContent = 'AI OPTIMIZER: ONLINE • DESIGN PUE 1.280 SECURED';
        inspectBmsNode('Autonomous SCADA Operation (Normal)', '14,820 (250ms)', 'BACnet/IP & Modbus', 'Siemens S7-1500R', '< 50ms Failover', 'Deterministic Supervised');
      } else if (mode === 'failover') {
        document.getElementById('text-bms-plc-status').textContent = 'PLC-A: CPU FAULT -> PLC-B: BUMPLESS TAKEOVER (<20ms)';
        document.getElementById('text-bms-scada-status').textContent = 'SERVER A: REPLICATING | SERVER B: ACTIVE CONTROLLER';
        inspectBmsNode('PLC-A Fault Simulation (Hot-Standby Takeover)', '14,820 (250ms)', 'PRP Ring Intact', 'Schneider M580 Hot-Standby', '< 20ms Bumpless', 'No interruption to chiller/UPS supervisory control');
      } else if (mode === 'ai') {
        document.getElementById('text-bms-ai-status').textContent = 'AI MACHINE LEARNING: PUE TUNED TO 1.265 (PEAK SAVINGS)';
        inspectBmsNode('AI Thermal Model Dynamic Optimization', '14,820 (250ms)', 'Machine Learning Digital Twin', 'EcoStruxure AI Module', 'Real-Time Tuning', 'PUE Optimized to 1.265 (Saving 680 kW)');
      }
    }

</script>
</body>
</html>
