<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <!-- Brand Favicon & Touch Icons -->
  <link rel="icon" href="../assets/images/favicon.svg" type="image/svg+xml">
  <link rel="icon" href="../assets/images/favicon.ico" sizes="any">
  <link rel="icon" type="image/png" href="../assets/images/favicon-32.png" sizes="32x32">
  <link rel="icon" type="image/png" href="../assets/images/favicon.png" sizes="180x180">
  <link rel="apple-touch-icon" href="../assets/images/apple-touch-icon.png">
  <title>Domain 4: Physical Construction &amp; Civil Infrastructure | Hyperscale Data Center - Rev.003</title>
  <script src="https://cdn.tailwindcss.com"></script>
  <style>
    * {
      user-select: text !important;
      -webkit-user-select: text !important;
    }

    button, .tab-btn {
      user-select: none !important;
      -webkit-user-select: none !important;
    }

    body {
      background-color: transparent;
      color: #334155;
      font-family: system-ui, -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Helvetica Neue", Arial, sans-serif;
    }

    /* Interactive Calculation Cell Styling */
    .calc-cell, .gantt-item {
      position: relative;
      cursor: help;
      transition: all 0.15s ease;
    }
    .calc-cell {
      text-decoration: underline dotted #0284c7 1.5px;
      text-underline-offset: 3px;
    }
    .calc-cell:hover {
      background-color: #f0f9ff !important;
      color: #0369a1 !important;
    }

    /* Floating Tooltip Box */
    #calc-tooltip {
      position: fixed;
      display: none;
      z-index: 9999;
      pointer-events: none;
      max-width: 460px;
      background-color: #0f172a;
      color: #f8fafc;
      border: 1px solid #334155;
      border-radius: 8px;
      padding: 12px 14px;
      box-shadow: 0 10px 25px -5px rgba(0, 0, 0, 0.3), 0 8px 10px -6px rgba(0, 0, 0, 0.2);
      font-family: system-ui, sans-serif;
      font-size: 11px;
      line-height: 1.45;
      transition: opacity 0.12s ease;
    }

    table {
      width: 100% !important;
      border-collapse: collapse !important;
      table-layout: auto;
    }
    .gov-table th, .gov-table td {
      vertical-align: middle;
      padding: 0.5rem 0.6rem !important;
      white-space: normal !important;
      word-break: normal;
    }
    .gov-table td.font-mono {
      white-space: nowrap !important;
    }

    /* Gantt Chart Custom Grid System */
    .gantt-grid-col {
      border-right: 1px dashed #e2e8f0;
    }
    .gantt-grid-col:last-child {
      border-right: none;
    }
    .gantt-bar:hover {
      filter: brightness(0.95);
      transform: translateY(-1px);
    }
    .milestone-diamond {
      width: 13px;
      height: 13px;
      transform: rotate(45deg);
      transition: transform 0.15s ease, filter 0.15s ease;
    }
    .milestone-diamond:hover {
      transform: rotate(45deg) scale(1.3);
      filter: drop-shadow(0 2px 4px rgba(0,0,0,0.25));
    }
  </style>
</head>
<body class="p-2 sm:p-4 antialiased">
  <div class="w-full max-w-7xl mx-auto space-y-4">

    <!-- OPEN HEADER -->
    <header class="border-b border-slate-200 pb-3 space-y-2.5">
      <div class="flex flex-col md:flex-row md:items-start md:justify-between gap-4">
        <div>
          <div class="flex items-center gap-2">
            <h1 class="text-lg sm:text-xl font-bold text-slate-900 tracking-tight">
              Domain 4: Physical Construction &amp; Civil Infrastructure
            </h1>
            <span class="px-2 py-0.5 rounded text-[10px] font-mono font-bold bg-sky-100 text-sky-800 border border-sky-200">
              Rev.003 Gantt Milestone Edition
            </span>
          </div>
          <p class="text-xs text-slate-500 mt-0.5 leading-snug">
            14-Month Physical Construction Gantt Chart, Critical Path Method (CPM), Key Milestone Gates (MS-01 to MS-06), Deep Piling, Mass Raft Foundation &amp; Zero-Harm Site Governance
          </p>
        </div>
        <div class="font-mono text-xs text-slate-600 md:text-right shrink-0">
          <div class="text-[9.5px] uppercase font-bold text-slate-400">PHYSICAL EXECUTION STATUS</div>
          <div class="text-base sm:text-lg font-bold font-mono text-emerald-700 mt-0.5 leading-tight">Month 08: 48.5% Complete (+2.3% Ahead)</div>
        </div>
      </div>

      <!-- FLAT HORIZONTAL STATS ROW -->
      <div class="grid grid-cols-2 sm:grid-cols-4 lg:grid-cols-6 gap-2 pt-2 border-t border-slate-100 text-xs">
        <div class="p-2 rounded bg-slate-50 border border-slate-100">
          <div class="text-[9.5px] uppercase font-bold text-slate-400">WHITE SPACE AREA</div>
          <div class="text-sm font-bold font-mono text-slate-900 mt-0.5">
            <span class="calc-cell" 
                  data-name="Total White Space Surface Area"
                  data-formula="White Space = 3 Halls x 4,000 m&sup2; = 12,000 m&sup2; Net Hall Area"
                  data-desc="Dedicated raised-floor server hall space delivering 45.0 MW critical IT capacity (3.75 kW/m&sup2; average power density)."
                  data-val="12,000 m&sup2;">12,000 m&sup2;</span>
          </div>
        </div>
        <div class="p-2 rounded bg-slate-50 border border-slate-100">
          <div class="text-[9.5px] uppercase font-bold text-slate-400">PILING FOUNDATION</div>
          <div class="text-sm font-bold font-mono text-emerald-700 mt-0.5">
            <span class="calc-cell" 
                  data-name="Prestressed Spun Concrete Piling Array"
                  data-formula="Piling = 1,250 Piles x PHC D600/D800 (Grade 80 MPa) to -38m"
                  data-desc="Spun prestressed concrete piles driven to refusal into hard bearing sand/gravel stratum supporting mass raft slab."
                  data-val="1,250 Piles (-38m)">1,250 Piles (-38m)</span>
          </div>
        </div>
        <div class="p-2 rounded bg-slate-50 border border-slate-100">
          <div class="text-[9.5px] uppercase font-bold text-slate-400">RAFT SLAB CAPACITY</div>
          <div class="text-sm font-bold font-mono text-emerald-700 mt-0.5">
            <span class="calc-cell" 
                  data-name="Structural Floor Loading Design Rating"
                  data-formula="Live Load = 25.0 kN/m&sup2; (2.5 tonnes/m&sup2;) in Data Halls"
                  data-desc="Heavy-duty post-tensioned slab engineered for ultra-dense AI compute server racks and battery UPS cabinets."
                  data-val="25 kN/m&sup2; (2.5 T/m&sup2;)">25 kN/m&sup2; (2.5 T/m&sup2;)</span>
          </div>
        </div>
        <div class="p-2 rounded bg-slate-50 border border-slate-100">
          <div class="text-[9.5px] uppercase font-bold text-slate-400">RAISED ACCESS FLOOR</div>
          <div class="text-sm font-bold font-mono text-sky-700 mt-0.5">
            <span class="calc-cell" 
                  data-name="Finished Floor Height &amp; Point Load"
                  data-formula="FFH = 800mm, Point Load = 15.0 kN, Ultimate = 45.0 kN"
                  data-desc="Heavy-duty anti-static calcium sulphate panels supporting underfloor pressurized plenum and high-mass server transport."
                  data-val="800mm FFH (15 kN)">800mm FFH (15 kN)</span>
          </div>
        </div>
        <div class="p-2 rounded bg-slate-50 border border-slate-100">
          <div class="text-[9.5px] uppercase font-bold text-slate-400">TYPHOON WIND RATING</div>
          <div class="text-sm font-bold font-mono text-emerald-700 mt-0.5">
            <span class="calc-cell" 
                  data-name="Building Envelope Typhoon Wind Load Standard"
                  data-formula="V_design = 180 km/h (50 m/s) Gust Velocity compliant with QCVN 02:2022"
                  data-desc="Engineered standing seam roof and mineral wool sandwich wall panels certified to FM Global 1-90 wind uplift."
                  data-val="180 km/h (QCVN 02)">180 km/h (QCVN 02)</span>
          </div>
        </div>
        <div class="p-2 rounded bg-slate-50 border border-slate-100">
          <div class="text-[9.5px] uppercase font-bold text-slate-400">TARGET CIVIL COD</div>
          <div class="text-sm font-bold font-mono text-slate-800 mt-0.5">Month 14</div>
        </div>
      </div>
    </header>

    <!-- FLOATING TOOLTIP BOX -->
    <div id="calc-tooltip" role="tooltip"></div>

    <!-- TAB NAVIGATION BAR (7 EXPANDED TABS) -->
    <nav class="flex items-center space-x-1 border-b border-slate-200 pb-2 overflow-x-auto text-xs" aria-label="Tabs">
      <button onclick="switchTab('tab-sequences')" id="btn-tab-sequences" class="nav-tab active px-3 py-1.5 rounded text-xs font-semibold border border-sky-600 bg-sky-600 text-white whitespace-nowrap">
        1. Construction Sequences &amp; Gantt
      </button>
      <button onclick="switchTab('tab-substructure')" id="btn-tab-substructure" class="nav-tab px-3 py-1.5 rounded text-xs font-semibold border border-slate-200 bg-white text-slate-700 hover:bg-slate-50 whitespace-nowrap">
        2. Substructure &amp; Piling
      </button>
      <button onclick="switchTab('tab-superstructure')" id="btn-tab-superstructure" class="nav-tab px-3 py-1.5 rounded text-xs font-semibold border border-slate-200 bg-white text-slate-700 hover:bg-slate-50 whitespace-nowrap">
        3. Superstructure &amp; Envelope
      </button>
      <button onclick="switchTab('tab-whitespace')" id="btn-tab-whitespace" class="nav-tab px-3 py-1.5 rounded text-xs font-semibold border border-slate-200 bg-white text-slate-700 hover:bg-slate-50 whitespace-nowrap">
        4. White Space &amp; Containment
      </button>
      <button onclick="switchTab('tab-yard')" id="btn-tab-yard" class="nav-tab px-3 py-1.5 rounded text-xs font-semibold border border-slate-200 bg-white text-slate-700 hover:bg-slate-50 whitespace-nowrap">
        5. Substation &amp; Yard Civil
      </button>
      <button onclick="switchTab('tab-qaqc')" id="btn-tab-qaqc" class="nav-tab px-3 py-1.5 rounded text-xs font-semibold border border-slate-200 bg-white text-slate-700 hover:bg-slate-50 whitespace-nowrap">
        6. ITP QA/QC &amp; Traceability
      </button>
      <button onclick="switchTab('tab-hse')" id="btn-tab-hse" class="nav-tab px-3 py-1.5 rounded text-xs font-semibold border border-slate-200 bg-white text-slate-700 hover:bg-slate-50 whitespace-nowrap">
        7. HSE Zero-Harm &amp; S-Curve
      </button>
    </nav>

    <!-- TAB 1: CONSTRUCTION SEQUENCES & GANTT CHART -->
    <div id="tab-sequences" class="tab-content space-y-4">
      
      <!-- GANTT CHART MASTER SECTION -->
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-3">
        <div class="border-b border-slate-100 pb-2.5 flex flex-col sm:flex-row sm:items-center sm:justify-between gap-2">
          <div>
            <h2 class="text-sm sm:text-base font-bold text-slate-900 tracking-tight flex items-center gap-2">
              <span>14-Month Physical Construction Master Gantt Schedule</span>
              <span class="px-2 py-0.5 rounded text-[10px] font-mono font-bold bg-emerald-100 text-emerald-800 border border-emerald-200">
                Tracking Month 08 Active
              </span>
            </h2>
            <p class="text-xs text-slate-500 mt-0.5">
              Integrated Critical Path Method (CPM) Schedule with 10 Work Packages, 6 Critical Project Milestone Gates &amp; Real-Time Progress Pacing.
            </p>
          </div>
          <!-- GANTT LEGEND -->
          <div class="flex flex-wrap items-center gap-2.5 text-[10px] font-medium text-slate-600 bg-slate-50 px-2.5 py-1.5 rounded border border-slate-200">
            <span class="flex items-center gap-1.5"><span class="w-3 h-2 rounded bg-emerald-600"></span> Completed (100%)</span>
            <span class="flex items-center gap-1.5"><span class="w-3 h-2 rounded bg-sky-600"></span> Critical Path (Active)</span>
            <span class="flex items-center gap-1.5"><span class="w-3 h-2 rounded bg-amber-500"></span> Parallel Track (Active)</span>
            <span class="flex items-center gap-1.5"><span class="w-3 h-2 rounded border border-slate-300 bg-slate-100"></span> Scheduled</span>
            <span class="flex items-center gap-1.5"><span class="milestone-diamond bg-amber-400 border border-amber-600"></span> Key Milestone</span>
          </div>
        </div>

        <!-- GANTT CHART CONTAINER (RESPONSIVE HORIZONTAL SCROLL) -->
        <div class="overflow-x-auto pb-2">
          <div class="min-w-[860px] text-xs select-none">
            
            <!-- GANTT TIMELINE HEADER -->
            <div class="grid grid-cols-12 gap-0 border-b border-slate-200 pb-1.5 mb-1.5 font-mono text-[10.5px] font-bold text-slate-600">
              <div class="col-span-4 px-2 text-slate-500 uppercase tracking-wider text-[9.5px]">Work Package &amp; WBS Scope</div>
              <div class="col-span-8 grid grid-cols-14 text-center">
                <div class="gantt-grid-col py-0.5">M01</div>
                <div class="gantt-grid-col py-0.5">M02</div>
                <div class="gantt-grid-col py-0.5">M03</div>
                <div class="gantt-grid-col py-0.5">M04</div>
                <div class="gantt-grid-col py-0.5">M05</div>
                <div class="gantt-grid-col py-0.5">M06</div>
                <div class="gantt-grid-col py-0.5">M07</div>
                <div class="gantt-grid-col py-0.5 bg-sky-50 text-sky-800 font-extrabold rounded-t">M08*</div>
                <div class="gantt-grid-col py-0.5">M09</div>
                <div class="gantt-grid-col py-0.5">M10</div>
                <div class="gantt-grid-col py-0.5">M11</div>
                <div class="gantt-grid-col py-0.5">M12</div>
                <div class="gantt-grid-col py-0.5">M13</div>
                <div class="gantt-grid-col py-0.5">M14</div>
              </div>
            </div>

            <!-- GANTT BARS CONTAINER WITH VERTICAL CURRENT TIME CURSOR -->
            <div class="relative space-y-2 py-1">
              
              <!-- VERTICAL "TODAY / MONTH 08" CURSOR LINE -->
              <div class="absolute top-0 bottom-0 pointer-events-none z-10" style="left: calc(33.333% + (66.666% * 7.5 / 14)); width: 2px; background-color: #0284c7; opacity: 0.85;">
                <span class="absolute -top-3 -left-7 px-1.5 py-0.2 rounded bg-sky-600 text-white font-mono text-[9px] font-bold shadow-xs whitespace-nowrap">
                  TODAY M08
                </span>
              </div>

              <!-- ROW 1: SITE MOBILIZATION & BULK EARTHWORKS -->
              <div class="grid grid-cols-12 gap-0 items-center py-1 hover:bg-slate-50/60 rounded">
                <div class="col-span-4 px-2 flex items-center justify-between pr-4">
                  <span class="font-bold text-slate-800 text-[11px] truncate">1. Site Mobilization &amp; Bulk Earthworks</span>
                  <span class="font-mono text-[9.5px] px-1.5 py-0.2 rounded bg-emerald-100 text-emerald-800 font-bold shrink-0">100%</span>
                </div>
                <div class="col-span-8 grid grid-cols-14 relative h-6 items-center">
                  <div class="col-start-1 col-span-2 h-4.5 rounded bg-emerald-600 text-white font-mono text-[9px] font-bold flex items-center px-2 shadow-2xs gantt-item"
                       data-name="Site Mobilization &amp; Bulk Earthworks"
                       data-formula="Phase 1: M01 - M02 (60 Days) &bull; 120,000 m&sup3; Cut &amp; Fill"
                       data-desc="1/500 Master Plan boundary fencing, site offices, concrete batching plant mobilization, wheel wash basins, and temporary 22kV power tie-in."
                       data-val="100% Complete">
                    M01&ndash;M02
                  </div>
                  <!-- MILESTONE 1 DIAMOND (End of M02) -->
                  <div class="absolute z-20 gantt-item flex items-center justify-center cursor-pointer"
                       style="left: calc(100% * 2 / 14 - 6px);"
                       data-name="Key Milestone MS-01: Foundation GPXD Issuance"
                       data-formula="MS-01 &bull; Month 02 Milestone Target &bull; Decree 15/2021"
                       data-desc="Statutory Construction Permit for deep foundations granted by Department of Construction (DOC), officially authorizing commercial piling commencement."
                       data-val="ACHIEVED (M02)">
                    <div class="milestone-diamond bg-amber-400 border border-amber-600"></div>
                  </div>
                </div>
              </div>

              <!-- ROW 2: DEEP PILING ARRAY (1,250 PHC PILES) -->
              <div class="grid grid-cols-12 gap-0 items-center py-1 hover:bg-slate-50/60 rounded">
                <div class="col-span-4 px-2 flex items-center justify-between pr-4">
                  <span class="font-bold text-slate-800 text-[11px] truncate">2. Deep Piling Array (1,250 PHC Piles)</span>
                  <span class="font-mono text-[9.5px] px-1.5 py-0.2 rounded bg-emerald-100 text-emerald-800 font-bold shrink-0">100%</span>
                </div>
                <div class="col-span-8 grid grid-cols-14 relative h-6 items-center">
                  <div class="col-start-2 col-span-3 h-4.5 rounded bg-emerald-600 text-white font-mono text-[9px] font-bold flex items-center px-2 shadow-2xs gantt-item"
                       data-name="PHC Spun Piling Array (-38m Refusal)"
                       data-formula="Phase 2: M02 - M04 (60 Days) &bull; 1,250 Piles x PHC D600/D800"
                       data-desc="6 hydraulic piling rigs driving 1,250 spun concrete piles to -38m refusal. 100% PIT, 5% PDA, and static load tests to 200% design capacity (4,800 kN)."
                       data-val="100% Complete">
                    M02&ndash;M04
                  </div>
                  <!-- MILESTONE 2 DIAMOND (End of M04) -->
                  <div class="absolute z-20 gantt-item flex items-center justify-center cursor-pointer"
                       style="left: calc(100% * 4 / 14 - 6px);"
                       data-name="Key Milestone MS-02: Pile Load Test Certification"
                       data-formula="MS-02 &bull; Month 04 Milestone Target &bull; TCVN 9393"
                       data-desc="All static load tests successfully verified up to 4,800 kN with settlement &le; 15mm; pile head cropping and foundation blinding authorized."
                       data-val="ACHIEVED (M04)">
                    <div class="milestone-diamond bg-amber-400 border border-amber-600"></div>
                  </div>
                </div>
              </div>

              <!-- ROW 3: MASS RAFT CONCRETE FOUNDATION -->
              <div class="grid grid-cols-12 gap-0 items-center py-1 hover:bg-slate-50/60 rounded">
                <div class="col-span-4 px-2 flex items-center justify-between pr-4">
                  <span class="font-bold text-slate-800 text-[11px] truncate">3. Mass Raft Foundation (1.8m Depth)</span>
                  <span class="font-mono text-[9.5px] px-1.5 py-0.2 rounded bg-emerald-100 text-emerald-800 font-bold shrink-0">100%</span>
                </div>
                <div class="col-span-8 grid grid-cols-14 relative h-6 items-center">
                  <div class="col-start-4 col-span-3 h-4.5 rounded bg-emerald-600 text-white font-mono text-[9px] font-bold flex items-center px-2 shadow-2xs gantt-item"
                       data-name="Monolithic Mass Concrete Raft Foundation"
                       data-formula="Phase 3: M04 - M06 (60 Days) &bull; 21,600 m&sup3; B35 LHPC"
                       data-desc="Continuous monolithic mass pour utilizing low-heat cement with continuous thermocouple logging ensuring core-to-surface &Delta;T &le; 20&deg;C."
                       data-val="100% Complete">
                    M04&ndash;M06
                  </div>
                  <!-- MILESTONE 3 DIAMOND (End of M06) -->
                  <div class="absolute z-20 gantt-item flex items-center justify-center cursor-pointer"
                       style="left: calc(100% * 6 / 14 - 6px);"
                       data-name="Key Milestone MS-03: Substructure Sign-off"
                       data-formula="MS-03 &bull; Month 06 Milestone Target &bull; ACI 207.2R"
                       data-desc="Mass raft foundation 28-day core strength exceeds 35 MPa with zero thermal micro-fissuring; bentonite waterproofing tanking certified 100% water-tight."
                       data-val="ACHIEVED (M06)">
                    <div class="milestone-diamond bg-amber-400 border border-amber-600"></div>
                  </div>
                </div>
              </div>

              <!-- ROW 4: POST-TENSIONED SUPERSTRUCTURE -->
              <div class="grid grid-cols-12 gap-0 items-center py-1 hover:bg-slate-50/60 rounded bg-sky-50/30">
                <div class="col-span-4 px-2 flex items-center justify-between pr-4">
                  <span class="font-bold text-slate-900 text-[11px] truncate">4. Post-Tensioned Superstructure</span>
                  <span class="font-mono text-[9.5px] px-1.5 py-0.2 rounded bg-sky-100 text-sky-800 font-bold shrink-0">75% Active</span>
                </div>
                <div class="col-span-8 grid grid-cols-14 relative h-6 items-center">
                  <div class="col-start-6 col-span-5 h-4.5 rounded bg-slate-200 overflow-hidden shadow-2xs relative gantt-item"
                       data-name="Post-Tensioned Reinforced Concrete Frame"
                       data-formula="Phase 4: M06 - M10 (120 Days) &bull; 25 kN/m&sup2; Live Load"
                       data-desc="Cast-in-place columns, core shear walls, and post-tensioned slabs designed to TCVN 9386 / IBC Seismic Zone 2A standards. Currently 75% complete."
                       data-val="75% In Progress">
                    <div class="h-full bg-sky-600 text-white font-mono text-[9px] font-bold flex items-center px-2" style="width: 75%;">
                      M06&ndash;M10 (75%)
                    </div>
                  </div>
                </div>
              </div>

              <!-- ROW 5: BUILDING ENVELOPE & WEATHER-TIGHT DRY-IN -->
              <div class="grid grid-cols-12 gap-0 items-center py-1 hover:bg-slate-50/60 rounded bg-sky-50/30">
                <div class="col-span-4 px-2 flex items-center justify-between pr-4">
                  <span class="font-bold text-slate-900 text-[11px] truncate">5. Building Envelope &amp; Dry-In</span>
                  <span class="font-mono text-[9.5px] px-1.5 py-0.2 rounded bg-sky-100 text-sky-800 font-bold shrink-0">60% Active</span>
                </div>
                <div class="col-span-8 grid grid-cols-14 relative h-6 items-center">
                  <div class="col-start-7 col-span-4 h-4.5 rounded bg-slate-200 overflow-hidden shadow-2xs relative gantt-item"
                       data-name="Building Envelope &amp; Weather-Tight Dry-In"
                       data-formula="Phase 4: M07 - M10 (90 Days) &bull; EI 120 Cladding + FM 1-90 Roof"
                       data-desc="150mm insulated mineral wool panels and standing seam metal roof rated for 180 km/h typhoon wind loads. Currently 60% complete."
                       data-val="60% In Progress">
                    <div class="h-full bg-sky-600 text-white font-mono text-[9px] font-bold flex items-center px-2" style="width: 60%;">
                      M07&ndash;M10 (60%)
                    </div>
                  </div>
                  <!-- MILESTONE 4 DIAMOND (End of M10) -->
                  <div class="absolute z-20 gantt-item flex items-center justify-center cursor-pointer"
                       style="left: calc(100% * 10 / 14 - 6px);"
                       data-name="Key Milestone MS-04: Weather-Tight Building Dry-In"
                       data-formula="MS-04 &bull; Month 10 Milestone Target &bull; Critical Path Gate"
                       data-desc="Building envelope completely enclosed and weather-tight; enables internal HVAC energization and clean room white space fit-out."
                       data-val="SCHEDULED (M10)">
                    <div class="milestone-diamond bg-amber-400 border border-amber-600"></div>
                  </div>
                </div>
              </div>

              <!-- ROW 6: 110kV GIS SUBSTATION CIVIL YARD -->
              <div class="grid grid-cols-12 gap-0 items-center py-1 hover:bg-slate-50/60 rounded">
                <div class="col-span-4 px-2 flex items-center justify-between pr-4">
                  <span class="font-bold text-slate-800 text-[11px] truncate">6. 110kV GIS Substation Civil Yard</span>
                  <span class="font-mono text-[9.5px] px-1.5 py-0.2 rounded bg-amber-100 text-amber-800 font-bold shrink-0">50% Active</span>
                </div>
                <div class="col-span-8 grid grid-cols-14 relative h-6 items-center">
                  <div class="col-start-8 col-span-5 h-4.5 rounded bg-slate-200 overflow-hidden shadow-2xs relative gantt-item"
                       data-name="110kV Substation Civil Compound &amp; Duct Banks"
                       data-formula="Phase 5: M08 - M12 (120 Days) &bull; EI 240 Blast Walls &bull; Parallel Track"
                       data-desc="Dual 40 MVA transformer plinths, EI 240 reinforced blast firewalls, 16-way concrete duct bank encasement, and GIS switchgear building. 50% complete."
                       data-val="50% In Progress">
                    <div class="h-full bg-amber-500 text-white font-mono text-[9px] font-bold flex items-center px-2" style="width: 50%;">
                      M08&ndash;M12 (50%)
                    </div>
                  </div>
                  <!-- MILESTONE 5 DIAMOND (End of M12) -->
                  <div class="absolute z-20 gantt-item flex items-center justify-center cursor-pointer"
                       style="left: calc(100% * 12 / 14 - 6px);"
                       data-name="Key Milestone MS-05: EVN 110kV Dual Energization"
                       data-formula="MS-05 &bull; Month 12 Milestone Target &bull; EVN Interconnection"
                       data-desc="EVN Southern Power Corp completes dual 110kV feeder energization; substation yard civil hand-off cleared for permanent station auxiliary power."
                       data-val="SCHEDULED (M12)">
                    <div class="milestone-diamond bg-amber-400 border border-amber-600"></div>
                  </div>
                </div>
              </div>

              <!-- ROW 7: GENERATOR YARD & FUEL TANK FARM -->
              <div class="grid grid-cols-12 gap-0 items-center py-1 hover:bg-slate-50/60 rounded">
                <div class="col-span-4 px-2 flex items-center justify-between pr-4">
                  <span class="font-bold text-slate-800 text-[11px] truncate">7. Standby Generator Compound &amp; Fuel Vault</span>
                  <span class="font-mono text-[9.5px] px-1.5 py-0.2 rounded bg-amber-100 text-amber-800 font-bold shrink-0">40% Active</span>
                </div>
                <div class="col-span-8 grid grid-cols-14 relative h-6 items-center">
                  <div class="col-start-9 col-span-4 h-4.5 rounded bg-slate-200 overflow-hidden shadow-2xs relative gantt-item"
                       data-name="Standby Generator Yard &amp; Fuel Storage"
                       data-formula="Phase 5: M09 - M12 (90 Days) &bull; 10 Plinths &bull; 150kL Vault"
                       data-desc="10 concrete generator plinths with seismic snubbers (&le;65 dBA acoustic louvers) and 150kL double-walled underground fuel tank vault. 40% complete."
                       data-val="40% In Progress">
                    <div class="h-full bg-amber-500 text-white font-mono text-[9px] font-bold flex items-center px-2" style="width: 40%;">
                      M09&ndash;M12 (40%)
                    </div>
                  </div>
                </div>
              </div>

              <!-- ROW 8: WHITE SPACE ARCHITECTURAL FIT-OUT -->
              <div class="grid grid-cols-12 gap-0 items-center py-1 hover:bg-slate-50/60 rounded">
                <div class="col-span-4 px-2 flex items-center justify-between pr-4">
                  <span class="font-bold text-slate-700 text-[11px] truncate">8. White Space Architectural Fit-out</span>
                  <span class="font-mono text-[9.5px] px-1.5 py-0.2 rounded bg-slate-100 text-slate-600 font-bold shrink-0">Scheduled</span>
                </div>
                <div class="col-span-8 grid grid-cols-14 relative h-6 items-center">
                  <div class="col-start-10 col-span-5 h-4.5 rounded border border-dashed border-slate-300 bg-slate-100 text-slate-600 font-mono text-[9px] font-bold flex items-center px-2 shadow-2xs gantt-item"
                       data-name="White Space Structural Grid &amp; Fit-out"
                       data-formula="Phase 6: M10 - M14 (120 Days) &bull; 12,000 m&sup2; White Space"
                       data-desc="Unistrut overhead ceiling grids, overhead power busway drops (A+B 1,000A), fiber raceways, and perimeter wall partitions across 3 server halls."
                       data-val="Scheduled Month 10">
                    M10&ndash;M14 (Scheduled)
                  </div>
                </div>
              </div>

              <!-- ROW 9: RAISED FLOORING & CONTAINMENT -->
              <div class="grid grid-cols-12 gap-0 items-center py-1 hover:bg-slate-50/60 rounded">
                <div class="col-span-4 px-2 flex items-center justify-between pr-4">
                  <span class="font-bold text-slate-700 text-[11px] truncate">9. Raised Flooring (800mm FFH) &amp; HAC</span>
                  <span class="font-mono text-[9.5px] px-1.5 py-0.2 rounded bg-slate-100 text-slate-600 font-bold shrink-0">Scheduled</span>
                </div>
                <div class="col-span-8 grid grid-cols-14 relative h-6 items-center">
                  <div class="col-start-11 col-span-4 h-4.5 rounded border border-dashed border-slate-300 bg-slate-100 text-slate-600 font-mono text-[9px] font-bold flex items-center px-2 shadow-2xs gantt-item"
                       data-name="Raised Access Floor &amp; Hot Aisle Containment"
                       data-formula="Phase 6: M11 - M14 (90 Days) &bull; 15 kN Point Load"
                       data-desc="Steel-encapsulated calcium sulphate raised access flooring (800mm FFH) with pressurized underfloor plenum and Hot Aisle Containment doors."
                       data-val="Scheduled Month 11">
                    M11&ndash;M14 (Scheduled)
                  </div>
                </div>
              </div>

              <!-- ROW 10: CLEAN ROOM ISO PURGE & HANDOVER -->
              <div class="grid grid-cols-12 gap-0 items-center py-1 hover:bg-slate-50/60 rounded">
                <div class="col-span-4 px-2 flex items-center justify-between pr-4">
                  <span class="font-bold text-slate-700 text-[11px] truncate">10. Clean Room ISO Purge &amp; Cx Hand-off</span>
                  <span class="font-mono text-[9.5px] px-1.5 py-0.2 rounded bg-slate-100 text-slate-600 font-bold shrink-0">Scheduled</span>
                </div>
                <div class="col-span-8 grid grid-cols-14 relative h-6 items-center">
                  <div class="col-start-13 col-span-2 h-4.5 rounded border border-dashed border-slate-300 bg-slate-100 text-slate-600 font-mono text-[9px] font-bold flex items-center px-2 shadow-2xs gantt-item"
                       data-name="ISO Class 8 Clean Room Air Purge"
                       data-formula="Phase 6: M13 - M14 (45 Days) &bull; ISO 14644-1 Standard"
                       data-desc="HEPA positive pressure air purging, particle counter verification, and formal civil turnover to Commissioning Authority (CxA) for Level 3-5 testing."
                       data-val="Scheduled Month 13">
                    M13&ndash;M14
                  </div>
                  <!-- MILESTONE 6 DIAMOND (End of M14) -->
                  <div class="absolute z-20 gantt-item flex items-center justify-center cursor-pointer"
                       style="left: calc(100% - 6px);"
                       data-name="Key Milestone MS-06: Civil Turnover to Level 3-5 Cx"
                       data-formula="MS-06 &bull; Month 14 Target COD &bull; Physical Completion"
                       data-desc="Complete civil, structural, and white space turnover; all punch list Category A items cleared for integrated system load bank testing."
                       data-val="TARGET COD (M14)">
                    <div class="milestone-diamond bg-emerald-500 border border-emerald-700"></div>
                  </div>
                </div>
              </div>

            </div>

          </div>
        </div>

        <!-- 6 MILESTONE GATES EXPLANATORY SUMMARY TABLE -->
        <div class="pt-2 border-t border-slate-100">
          <div class="text-xs font-bold text-slate-900 mb-1.5 uppercase tracking-wide flex items-center justify-between">
            <span>Key Project Milestone Stage Gates &amp; Critical Verification Criteria</span>
            <span class="text-[10px] text-slate-500 font-normal">Tied to FIDIC Silver Book Sub-Clause 8 &amp; BOD Capital Drawdown</span>
          </div>
          <div class="overflow-x-auto">
            <table class="gov-table text-xs text-slate-700">
              <thead>
                <tr class="bg-slate-50 border-y border-slate-200 text-slate-600 font-semibold uppercase text-[10px] tracking-wider">
                  <th class="text-left w-20">Gate</th>
                  <th class="text-left w-64">Milestone Description &amp; Asset Scope</th>
                  <th class="text-center w-28">Target Window</th>
                  <th class="text-left">Statutory &amp; Technical Verification Deliverable</th>
                  <th class="text-right w-36">Capital Drawdown</th>
                  <th class="text-center w-28">Milestone Status</th>
                </tr>
              </thead>
              <tbody class="divide-y divide-slate-100 font-mono text-[11px]">
                <tr class="hover:bg-slate-50/80">
                  <td class="font-bold text-sky-800">MS-01</td>
                  <td class="font-sans font-bold text-slate-900">Foundation GPXD &amp; Ground Turnover</td>
                  <td class="text-center text-slate-800 font-sans">End Month 02</td>
                  <td class="font-sans text-[10.5px] text-slate-600">Approved 1/500 zoning, EIA Decree 08, DOC Foundation Construction Permit (GPXD)</td>
                  <td class="text-right font-bold text-slate-900">$25,000,000 (13.9%)</td>
                  <td class="text-center"><span class="px-2 py-0.5 rounded bg-emerald-100 text-emerald-800 font-bold text-[10px]">100% ACHIEVED</span></td>
                </tr>
                <tr class="hover:bg-slate-50/80">
                  <td class="font-bold text-sky-800">MS-02</td>
                  <td class="font-sans font-bold text-slate-900">Static Pile Load Test (200% / 4,800 kN)</td>
                  <td class="text-center text-slate-800 font-sans">End Month 04</td>
                  <td class="font-sans text-[10.5px] text-slate-600">1,250 PHC piles driven to -38m; IBST certified static tests with settlement &le; 15mm</td>
                  <td class="text-right font-bold text-slate-900">$18,000,000 (10.0%)</td>
                  <td class="text-center"><span class="px-2 py-0.5 rounded bg-emerald-100 text-emerald-800 font-bold text-[10px]">100% ACHIEVED</span></td>
                </tr>
                <tr class="hover:bg-slate-50/80">
                  <td class="font-sans font-bold text-slate-900">MS-03</td>
                  <td class="font-sans font-bold text-slate-900">Mass Raft Pour (21,600 m&sup3;) &amp; Waterproofing</td>
                  <td class="text-center text-slate-800 font-sans">End Month 06</td>
                  <td class="font-sans text-[10.5px] text-slate-600">28d core strength &ge; 35 MPa; thermocouple &Delta;T &le; 20&deg;C; dual bentonite tanking</td>
                  <td class="text-right font-bold text-slate-900">$17,000,000 (9.4%)</td>
                  <td class="text-center"><span class="px-2 py-0.5 rounded bg-emerald-100 text-emerald-800 font-bold text-[10px]">100% ACHIEVED</span></td>
                </tr>
                <tr class="hover:bg-slate-50/80 bg-sky-50/20">
                  <td class="font-bold text-sky-800">MS-04</td>
                  <td class="font-sans font-bold text-slate-900">Structural Topping-Out &amp; Envelope Dry-In</td>
                  <td class="text-center text-sky-800 font-sans font-bold">End Month 10</td>
                  <td class="font-sans text-[10.5px] text-slate-600">Post-tensioned frame complete; EI 120 mineral wool wall panels &amp; FM 1-90 roof certified</td>
                  <td class="text-right font-bold text-sky-800">$40,000,000 (22.2%)</td>
                  <td class="text-center"><span class="px-2 py-0.5 rounded bg-sky-100 text-sky-800 font-bold text-[10px]">ACTIVE (75%)</span></td>
                </tr>
                <tr class="hover:bg-slate-50/80">
                  <td class="font-bold text-sky-800">MS-05</td>
                  <td class="font-sans font-bold text-slate-900">EVN 110kV Dual Substation Energization</td>
                  <td class="text-center text-slate-800 font-sans">End Month 12</td>
                  <td class="font-sans text-[10.5px] text-slate-600">EVN SPC grid sync accord; dual 40 MVA transformer plinths &amp; 16-way duct banks ready</td>
                  <td class="text-right font-bold text-slate-900">$45,000,000 (25.0%)</td>
                  <td class="text-center"><span class="px-2 py-0.5 rounded bg-amber-100 text-amber-800 font-bold text-[10px]">SCHEDULED M12</span></td>
                </tr>
                <tr class="hover:bg-slate-50/80">
                  <td class="font-bold text-sky-800">MS-06</td>
                  <td class="font-sans font-bold text-slate-900">White Space Clean Room Turnover to Cx</td>
                  <td class="text-center text-slate-800 font-sans">End Month 14</td>
                  <td class="font-sans text-[10.5px] text-slate-600">800mm raised access floor (12k m&sup2;); ISO 14644-1 Class 8 air purge; CxA L3-5 handover</td>
                  <td class="text-right font-bold text-slate-900">$35,000,000 (19.4%)</td>
                  <td class="text-center"><span class="px-2 py-0.5 rounded bg-slate-100 text-slate-600 font-bold text-[10px]">SCHEDULED M14</span></td>
                </tr>
              </tbody>
            </table>
          </div>
        </div>

        <!-- SCHEDULING CALCULATION CELLS (PURE UNICODE) -->
        <div class="grid grid-cols-1 sm:grid-cols-2 lg:grid-cols-4 gap-3 text-xs pt-2">
          
          <div class="p-3 rounded border border-slate-200 bg-slate-50/60">
            <div class="text-[9.5px] uppercase font-bold text-slate-400">PILING PRODUCTION RATE</div>
            <div class="text-base font-bold font-mono text-emerald-700 mt-0.5">
              <span class="calc-cell" 
                    data-name="Daily Piling Rig Production Rate"
                    data-formula="P_rate = 1,250 Piles / (60 Days x 6 Rigs) = 3.47 Piles/Rig/Day"
                    data-desc="Required production pace across 6 hydraulic piling rigs working simultaneous shifts to achieve 60-day substructure schedule."
                    data-val="3.47 Piles/Rig/Day">3.47 Piles/Rig/Day</span>
            </div>
            <div class="text-[10px] text-slate-500 mt-1">Total Array: 1,250 Piles in 60 Days</div>
          </div>

          <div class="p-3 rounded border border-slate-200 bg-slate-50/60">
            <div class="text-[9.5px] uppercase font-bold text-slate-400">RAFT POUR THROUGHPUT</div>
            <div class="text-base font-bold font-mono text-slate-900 mt-0.5">
              <span class="calc-cell" 
                    data-name="Monolithic Concrete Raft Pour Rate"
                    data-formula="Q_pour = 21,600 m&sup3; / 72 Hours Continuous = 300.0 m&sup3;/Hour"
                    data-desc="Continuous monolithic mass pour throughput utilizing 4 boom pumps and dual off-site batching plants to eliminate cold joints."
                    data-val="300.0 m&sup3;/hr">300.0 m&sup3;/hr</span>
            </div>
            <div class="text-[10px] text-slate-500 mt-1">Continuous Pour: 72 Hours Monolithic</div>
          </div>

          <div class="p-3 rounded border border-slate-200 bg-slate-50/60">
            <div class="text-[9.5px] uppercase font-bold text-slate-400">CONCRETE THERMAL GRADIENT</div>
            <div class="text-base font-bold font-mono text-emerald-700 mt-0.5">
              <span class="calc-cell" 
                    data-name="Mass Concrete Thermal Cracking Limit"
                    data-formula="&Delta;T = T_core - T_surface = 58&deg;C - 41&deg;C = 17&deg;C &le; 20&deg;C Limit"
                    data-desc="Thermocouple logged temperature differential maintained under 20&deg;C to prevent micro-fissuring and ensure zero water penetration."
                    data-val="17&deg;C (&le;20&deg;C Limit)">17&deg;C (&le;20&deg;C Limit)</span>
            </div>
            <div class="text-[10px] text-slate-500 mt-1">ACI 207.2R Thermal Control</div>
          </div>

          <div class="p-3 rounded border border-slate-200 bg-slate-50/60">
            <div class="text-[9.5px] uppercase font-bold text-slate-400">SCHEDULE PERFORMANCE INDEX</div>
            <div class="text-base font-bold font-mono text-emerald-700 mt-0.5">
              <span class="calc-cell" 
                    data-name="Earned Value Schedule Performance Index"
                    data-formula="SPI = EV / PV = $87.30M / $83.16M = 1.050 (&Delta; +5.0% Ahead)"
                    data-desc="Ratio of earned value to planned value demonstrating active civil construction is tracking 2.3% ahead of the master contract baseline."
                    data-val="1.050 (Ahead)">1.050 (Ahead)</span>
            </div>
            <div class="text-[10px] text-slate-500 mt-1">Status: Ahead of Master Baseline</div>
          </div>

        </div>

      </section>
    </div>

    <!-- TAB 2: SUBSTRUCTURE & DEEP PILING -->
    <div id="tab-substructure" class="tab-content hidden space-y-4">
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-3">
        <div class="border-b border-slate-100 pb-2">
          <h2 class="text-sm sm:text-base font-bold text-slate-900 tracking-tight">
            2. Substructure, Deep Piling &amp; Seismic Raft Engineering Baseline
          </h2>
          <p class="text-xs text-slate-500 mt-0.5">
            Geotechnical foundation design engineering, spun concrete pile load testing, mass concrete thermal cracking mitigation, and sub-slab tanking waterproofing.
          </p>
        </div>

        <div class="grid grid-cols-1 md:grid-cols-3 gap-3 text-xs leading-relaxed">
          <div class="p-3 rounded border border-slate-200 bg-slate-50/50 space-y-1.5">
            <div class="font-bold text-slate-900 text-xs uppercase tracking-wider text-sky-800">
              Deep Piling Array (PHC D600/D800)
            </div>
            <p class="text-slate-600 text-[11px]">
              1,250 prestressed high-strength spun concrete piles driven to refusal into dense sand and gravel bearing stratum at -38m depth. Each pile undergoes static load testing up to 200% design capacity (4,800 kN ultimate test load).
            </p>
            <div class="text-[10.5px] font-mono text-slate-500 pt-1 border-t border-slate-200">
              Safe Working Load: 2,400 kN / Pile
            </div>
          </div>

          <div class="p-3 rounded border border-slate-200 bg-slate-50/50 space-y-1.5">
            <div class="font-bold text-slate-900 text-xs uppercase tracking-wider text-indigo-800">
              Mass Raft Foundation (1.8m Depth)
            </div>
            <p class="text-slate-600 text-[11px]">
              1.8m thick continuous reinforced mass concrete raft slab poured with Low-Heat Portland Cement (LHPC) and slag replacement. Core-to-surface temperature gradient monitored via thermocouples to guarantee &Delta;T &le; 20&deg;C.
            </p>
            <div class="text-[10.5px] font-mono text-slate-500 pt-1 border-t border-slate-200">
              Concrete Volume: 21,600 m&sup3; (Grade B35)
            </div>
          </div>

          <div class="p-3 rounded border border-slate-200 bg-slate-50/50 space-y-1.5">
            <div class="font-bold text-slate-900 text-xs uppercase tracking-wider text-emerald-800">
              Dual-Layer Tanking Waterproofing
            </div>
            <p class="text-slate-600 text-[11px]">
              Fully adhered sodium bentonite geotextile waterproofing membrane wrapped beneath raft slab and vertical basement walls, complemented by crystalline water-stops at all construction joints and perimeter French drains.
            </p>
            <div class="text-[10.5px] font-mono text-slate-500 pt-1 border-t border-slate-200">
              Hydrostatic Head Rating: 15.0m Head
            </div>
          </div>
        </div>

        <!-- STRUCTURAL LOAD SPECIFICATIONS TABLE -->
        <div class="pt-2">
          <div class="text-xs font-bold text-slate-900 mb-1.5 uppercase tracking-wide">
            Structural Floor Loading &amp; Slab Design Criteria
          </div>
          <div class="overflow-x-auto">
            <table class="gov-table text-xs text-slate-700">
              <thead>
                <tr class="bg-slate-50 border-y border-slate-200 text-slate-600 font-semibold uppercase text-[10px] tracking-wider">
                  <th class="text-left w-52">Facility Functional Zone</th>
                  <th class="text-left">Design Live Load Criteria</th>
                  <th class="text-right w-36">Uniform Load (kN/m&sup2;)</th>
                  <th class="text-right w-36">Point Load Rating</th>
                  <th class="text-center w-28">Structural Code</th>
                </tr>
              </thead>
              <tbody class="divide-y divide-slate-100 font-mono text-[11px]">
                <tr class="hover:bg-slate-50/80">
                  <td class="font-sans font-bold text-slate-900">White Space Data Halls (1-3)</td>
                  <td class="font-sans text-[10.5px] text-slate-600">High-density AI server cabinets, cold aisle containment, and overhead busways</td>
                  <td class="text-right font-bold text-slate-900">25.0 kN/m&sup2; (2.5 T/m&sup2;)</td>
                  <td class="text-right text-slate-800">15.0 kN</td>
                  <td class="text-center"><span class="px-2 py-0.5 rounded bg-sky-50 text-sky-700 font-bold text-[10px]">TCVN 2737:2023</span></td>
                </tr>
                <tr class="hover:bg-slate-50/80">
                  <td class="font-sans font-bold text-slate-900">UPS &amp; Battery Storage Rooms</td>
                  <td class="font-sans text-[10.5px] text-slate-600">60,000 kVA static UPS blocks and heavy LiFePO4 battery rack enclosures</td>
                  <td class="text-right font-bold text-slate-900">35.0 kN/m&sup2; (3.5 T/m&sup2;)</td>
                  <td class="text-right text-slate-800">22.5 kN</td>
                  <td class="text-center"><span class="px-2 py-0.5 rounded bg-indigo-50 text-indigo-700 font-bold text-[10px]">IBC 2021</span></td>
                </tr>
                <tr class="hover:bg-slate-50/80">
                  <td class="font-sans font-bold text-slate-900">110kV/22kV Substation &amp; GIS Hall</td>
                  <td class="font-sans text-[10.5px] text-slate-600">2x 40 MVA power transformers (62 tonnes each) and SF6 gas switchgear</td>
                  <td class="text-right font-bold text-slate-900">50.0 kN/m&sup2; (5.0 T/m&sup2;)</td>
                  <td class="text-right text-slate-800">45.0 kN</td>
                  <td class="text-center"><span class="px-2 py-0.5 rounded bg-amber-50 text-amber-700 font-bold text-[10px]">EVN SPC Std</span></td>
                </tr>
                <tr class="hover:bg-slate-50/80">
                  <td class="font-sans font-bold text-slate-900">Central Chiller Plant Room</td>
                  <td class="font-sans text-[10.5px] text-slate-600">6x 2,500 RT magnetic centrifugal chillers on inertia bases with operating water</td>
                  <td class="text-right font-bold text-slate-900">30.0 kN/m&sup2; (3.0 T/m&sup2;)</td>
                  <td class="text-right text-slate-800">25.0 kN</td>
                  <td class="text-center"><span class="px-2 py-0.5 rounded bg-emerald-50 text-emerald-700 font-bold text-[10px]">ASHRAE Std 15</span></td>
                </tr>
                <tr class="hover:bg-slate-50/80">
                  <td class="font-sans font-bold text-slate-900">Loading Dock &amp; Staging Bay</td>
                  <td class="font-sans text-[10.5px] text-slate-600">Heavy equipment delivery vehicles, 10-tonne flatbed trucks, and forklift staging</td>
                  <td class="text-right font-bold text-slate-900">30.0 kN/m&sup2; (3.0 T/m&sup2;)</td>
                  <td class="text-right text-slate-800">30.0 kN</td>
                  <td class="text-center"><span class="px-2 py-0.5 rounded bg-slate-100 text-slate-700 font-bold text-[10px]">AASHTO HS20</span></td>
                </tr>
              </tbody>
            </table>
          </div>
        </div>
      </section>
    </div>

    <!-- TAB 3: SUPERSTRUCTURE & ENVELOPE -->
    <div id="tab-superstructure" class="tab-content hidden space-y-4">
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-3">
        <div class="border-b border-slate-100 pb-2">
          <h2 class="text-sm sm:text-base font-bold text-slate-900 tracking-tight">
            3. Superstructure Framing, Building Envelope &amp; Hardening
          </h2>
          <p class="text-xs text-slate-500 mt-0.5">
            Post-tensioned concrete structural frame, seismic detailing, non-combustible thermal sandwich wall cladding, and typhoon-resistant roof assembly.
          </p>
        </div>

        <div class="grid grid-cols-1 md:grid-cols-3 gap-3 text-xs leading-relaxed">
          <div class="p-3 rounded border border-slate-200 bg-slate-50/50 space-y-1.5">
            <div class="font-bold text-slate-900 text-xs uppercase tracking-wider text-sky-800">
              Seismic Ductile Structural Frame
            </div>
            <p class="text-slate-600 text-[11px]">
              Cast-in-place post-tensioned beam-and-slab concrete frame with dual shear wall cores. Designed for Importance Factor I = 1.5 (essential facility) compliant with TCVN 9386:2012 and IBC 2021 Seismic Design Category C.
            </p>
            <div class="text-[10.5px] font-mono text-slate-500 pt-1 border-t border-slate-200">
              Seismic Importance Factor: I = 1.50
            </div>
          </div>

          <div class="p-3 rounded border border-slate-200 bg-slate-50/50 space-y-1.5">
            <div class="font-bold text-slate-900 text-xs uppercase tracking-wider text-indigo-800">
              Fire-Rated Mineral Wool Envelope
            </div>
            <p class="text-slate-600 text-[11px]">
              150mm thick insulated mineral wool sandwich panels (density 120 kg/m&sup3;) delivering an EI 120 fire resistance rating and thermal conductivity U &le; 0.28 W/m&sup2;&middot;K, preventing solar heat ingress into critical white space.
            </p>
            <div class="text-[10.5px] font-mono text-slate-500 pt-1 border-t border-slate-200">
              Fire Rating: EI 120 / REI 180 (QCVN 06)
            </div>
          </div>

          <div class="p-3 rounded border border-slate-200 bg-slate-50/50 space-y-1.5">
            <div class="font-bold text-slate-900 text-xs uppercase tracking-wider text-emerald-800">
              Typhoon Standing Seam Roof
            </div>
            <p class="text-slate-600 text-[11px]">
              Continuous double-locked standing seam metal roof system anchored to structural purlins with concealed clips. Tested and certified to FM Global 1-90 wind uplift standard resisting 180 km/h peak design wind gusts.
            </p>
            <div class="text-[10.5px] font-mono text-slate-500 pt-1 border-t border-slate-200">
              Wind Uplift Rating: FM 1-90 (4.5 kPa)
            </div>
          </div>
        </div>

        <!-- ACOUSTIC & VIBRATION ISOLATION SPECIFICATIONS -->
        <div class="pt-2">
          <div class="text-xs font-bold text-slate-900 mb-1.5 uppercase tracking-wide">
            Acoustic Attenuation &amp; Equipment Vibration Isolation Architecture
          </div>
          <div class="overflow-x-auto">
            <table class="gov-table text-xs text-slate-700">
              <thead>
                <tr class="bg-slate-50 border-y border-slate-200 text-slate-600 font-semibold uppercase text-[10px] tracking-wider">
                  <th class="text-left w-52">Mechanical / Electrical Asset</th>
                  <th class="text-left">Vibration Isolation Engineering</th>
                  <th class="text-right w-36">Deflection Target</th>
                  <th class="text-right w-36">Acoustic Boundary Limit</th>
                  <th class="text-center w-28">Compliance</th>
                </tr>
              </thead>
              <tbody class="divide-y divide-slate-100 font-mono text-[11px]">
                <tr class="hover:bg-slate-50/80">
                  <td class="font-sans font-bold text-slate-900">Rooftop Induced-Draft Cooling Towers</td>
                  <td class="font-sans text-[10.5px] text-slate-600">Restrained spring isolators with neoprene acoustic snubbers on structural roof beams</td>
                  <td class="text-right font-bold text-slate-900">50mm Static Deflection</td>
                  <td class="text-right text-slate-800">&le; 65 dBA @ Site Boundary</td>
                  <td class="text-center"><span class="px-2 py-0.5 rounded bg-emerald-50 text-emerald-700 font-bold text-[10px]">ISO 1940</span></td>
                </tr>
                <tr class="hover:bg-slate-50/80">
                  <td class="font-sans font-bold text-slate-900">2,500 RT Magnetic Centrifugal Chillers</td>
                  <td class="font-sans text-[10.5px] text-slate-600">Reinforced concrete inertia bases (1.5x chiller operating mass) on elastomeric pads</td>
                  <td class="text-right font-bold text-slate-900">25mm Static Deflection</td>
                  <td class="text-right text-slate-800">&le; 78 dBA in Chiller Plant</td>
                  <td class="text-center"><span class="px-2 py-0.5 rounded bg-emerald-50 text-emerald-700 font-bold text-[10px]">ASHRAE Guideline</span></td>
                </tr>
                <tr class="hover:bg-slate-50/80">
                  <td class="font-sans font-bold text-slate-900">10x 3,000 kVA Standby Diesel Gensets</td>
                  <td class="font-sans text-[10.5px] text-slate-600">Spring-isolated structural skids with dual-flex stainless exhaust expansion joints</td>
                  <td class="text-right font-bold text-slate-900">38mm Static Deflection</td>
                  <td class="text-right text-slate-800">&le; 65 dBA @ 1m Perimeter</td>
                  <td class="text-center"><span class="px-2 py-0.5 rounded bg-emerald-50 text-emerald-700 font-bold text-[10px]">QCVN 26:2010</span></td>
                </tr>
                <tr class="hover:bg-slate-50/80">
                  <td class="font-sans font-bold text-slate-900">2N Static UPS Double-Conversion Blocks</td>
                  <td class="font-sans text-[10.5px] text-slate-600">Direct floor bolting with seismic anchor brackets and anti-vibration neoprene leveling shims</td>
                  <td class="text-right font-bold text-slate-900">Rigid Bolted (&plusmn;2g)</td>
                  <td class="text-right text-slate-800">&le; 72 dBA in Electrical Room</td>
                  <td class="text-center"><span class="px-2 py-0.5 rounded bg-emerald-50 text-emerald-700 font-bold text-[10px]">IEEE 693</span></td>
                </tr>
              </tbody>
            </table>
          </div>
        </div>
      </section>
    </div>

    <!-- TAB 4: WHITE SPACE & CONTAINMENT -->
    <div id="tab-whitespace" class="tab-content hidden space-y-4">
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-3">
        <div class="border-b border-slate-100 pb-2">
          <h2 class="text-sm sm:text-base font-bold text-slate-900 tracking-tight">
            4. White Space Architecture, Raised Flooring &amp; Containment Fit-Out
          </h2>
          <p class="text-xs text-slate-500 mt-0.5">
            12,000 m&sup2; raised floor delivery across 3 high-density data halls, underfloor airflow plenums, structural ceiling grid integration, and clean room ISO standards.
          </p>
        </div>

        <div class="grid grid-cols-1 md:grid-cols-3 gap-3 text-xs leading-relaxed">
          <div class="p-3 rounded border border-slate-200 bg-slate-50/50 space-y-1.5">
            <div class="font-bold text-slate-900 text-xs uppercase tracking-wider text-sky-800">
              Three 15 MW Server Halls
            </div>
            <p class="text-slate-600 text-[11px]">
              Data Halls A, B, and C each provide 4,000 m&sup2; of column-free white space accommodating up to 1,000 server racks per hall at an average IT load of 15 kW/rack (expandable up to 80 kW/rack with Direct Liquid Cooling).
            </p>
            <div class="text-[10.5px] font-mono text-slate-500 pt-1 border-t border-slate-200">
              Clear Ceiling Height: 5,400 mm
            </div>
          </div>

          <div class="p-3 rounded border border-slate-200 bg-slate-50/50 space-y-1.5">
            <div class="font-bold text-slate-900 text-xs uppercase tracking-wider text-indigo-800">
              Heavy Raised Access Flooring
            </div>
            <p class="text-slate-600 text-[11px]">
              800mm finished floor height (FFH) utilizing steel-encapsulated calcium sulphate panels (600x600mm) resting on bolted stringers. Surface finished with high-pressure anti-static laminate (electrical resistance 10&sup5; to 10&sup8; &Omega;).
            </p>
            <div class="text-[10.5px] font-mono text-slate-500 pt-1 border-t border-slate-200">
              Point Load: 15.0 kN | Ultimate: 45.0 kN
            </div>
          </div>

          <div class="p-3 rounded border border-slate-200 bg-slate-50/50 space-y-1.5">
            <div class="font-bold text-slate-900 text-xs uppercase tracking-wider text-emerald-800">
              Aisle Containment &amp; Clean Room
            </div>
            <p class="text-slate-600 text-[11px]">
              Hot Aisle Containment (HAC) with automated sliding glass end-doors and clear ceiling panels integrated with fire suppression gas discharge nozzles. White space fit-out certified to ISO 14644-1 Class 8 particulate standards.
            </p>
            <div class="text-[10.5px] font-mono text-slate-500 pt-1 border-t border-slate-200">
              Clean Room Standard: ISO 14644-1 Class 8
            </div>
          </div>
        </div>

        <!-- WHITE SPACE ENGINEERING METRICS TABLE -->
        <div class="pt-2">
          <div class="text-xs font-bold text-slate-900 mb-1.5 uppercase tracking-wide">
            White Space Architectural &amp; MEP Interface Parameters
          </div>
          <div class="overflow-x-auto">
            <table class="gov-table text-xs text-slate-700">
              <thead>
                <tr class="bg-slate-50 border-y border-slate-200 text-slate-600 font-semibold uppercase text-[10px] tracking-wider">
                  <th class="text-left w-52">Architectural Discipline</th>
                  <th class="text-left">Design Specification &amp; Materials</th>
                  <th class="text-right w-36">Physical Dimension</th>
                  <th class="text-right w-36">Technical Performance</th>
                  <th class="text-center w-28">Status</th>
                </tr>
              </thead>
              <tbody class="divide-y divide-slate-100 font-mono text-[11px]">
                <tr class="hover:bg-slate-50/80">
                  <td class="font-sans font-bold text-slate-900">Finished Floor Height (FFH)</td>
                  <td class="font-sans text-[10.5px] text-slate-600">Pressurized underfloor supply plenum with seismic bolted pedestals</td>
                  <td class="text-right font-bold text-slate-900">800 mm</td>
                  <td class="text-right text-slate-800">Plenum Velocity &le; 2.5 m/s</td>
                  <td class="text-center"><span class="px-2 py-0.5 rounded bg-emerald-50 text-emerald-700 font-bold text-[10px]">VERIFIED</span></td>
                </tr>
                <tr class="hover:bg-slate-50/80">
                  <td class="font-sans font-bold text-slate-900">Structural Unistrut Ceiling Grid</td>
                  <td class="font-sans text-[10.5px] text-slate-600">Heavy-duty 1,200x600mm overhead ceiling grid suspended from post-tensioned slab</td>
                  <td class="text-right font-bold text-slate-900">4,600 mm AFF</td>
                  <td class="text-right text-slate-800">Suspension Load: 2.0 kN/point</td>
                  <td class="text-center"><span class="px-2 py-0.5 rounded bg-emerald-50 text-emerald-700 font-bold text-[10px]">VERIFIED</span></td>
                </tr>
                <tr class="hover:bg-slate-50/80">
                  <td class="font-sans font-bold text-slate-900">Overhead Power Busway Drops</td>
                  <td class="font-sans text-[10.5px] text-slate-600">Dual A+B track busway (800A/1,000A) with plug-in tap-off boxes above server aisles</td>
                  <td class="text-right font-bold text-slate-900">4,200 mm AFF</td>
                  <td class="text-right text-slate-800">Finger-Safe IP2X Rating</td>
                  <td class="text-center"><span class="px-2 py-0.5 rounded bg-emerald-50 text-emerald-700 font-bold text-[10px]">VERIFIED</span></td>
                </tr>
                <tr class="hover:bg-slate-50/80">
                  <td class="font-sans font-bold text-slate-900">Fiber Cable Ladder Tray Array</td>
                  <td class="font-sans text-[10.5px] text-slate-600">Triple-tier overhead yellow fiber raceway and steel wire basket trays for copper/fiber</td>
                  <td class="text-right font-bold text-slate-900">3,800 mm AFF</td>
                  <td class="text-right text-slate-800">Zero Sag @ 100% Fill</td>
                  <td class="text-center"><span class="px-2 py-0.5 rounded bg-emerald-50 text-emerald-700 font-bold text-[10px]">VERIFIED</span></td>
                </tr>
              </tbody>
            </table>
          </div>
        </div>
      </section>
    </div>

    <!-- TAB 5: SUBSTATION & YARD CIVIL -->
    <div id="tab-yard" class="tab-content hidden space-y-4">
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-3">
        <div class="border-b border-slate-100 pb-2">
          <h2 class="text-sm sm:text-base font-bold text-slate-900 tracking-tight">
            5. High-Voltage Substation, Switchyard &amp; Generator Yard Civil Infrastructure
          </h2>
          <p class="text-xs text-slate-500 mt-0.5">
            Blast deflection firewall barriers, underground transmission duct banks, fuel tank farm civil retention bunds, and transformer oil containment pits.
          </p>
        </div>

        <div class="grid grid-cols-1 md:grid-cols-3 gap-3 text-xs leading-relaxed">
          <div class="p-3 rounded border border-slate-200 bg-slate-50/50 space-y-1.5">
            <div class="font-bold text-slate-900 text-xs uppercase tracking-wider text-sky-800">
              110kV GIS Substation Compound
            </div>
            <p class="text-slate-600 text-[11px]">
              Dedicated 3,500 m&sup2; high-security outdoor substation yard housing dual 40 MVA power transformers. 8.0m high reinforced concrete blast firewalls (EI 240) separate transformers to prevent collateral damage during arc-flash incidents.
            </p>
            <div class="text-[10.5px] font-mono text-slate-500 pt-1 border-t border-slate-200">
              Firewall Separation: EI 240 (4 Hours)
            </div>
          </div>

          <div class="p-3 rounded border border-slate-200 bg-slate-50/50 space-y-1.5">
            <div class="font-bold text-slate-900 text-xs uppercase tracking-wider text-indigo-800">
              Transformer Oil Catchment Basins
            </div>
            <p class="text-slate-600 text-[11px]">
              Each 40 MVA transformer is mounted over a reinforced concrete oil retention sump filled with 50mm crushed granite ballast, piped directly to a centralized 120,000-liter oil-water gravity separator tank.
            </p>
            <div class="text-[10.5px] font-mono text-slate-500 pt-1 border-t border-slate-200">
              Retention Volume: 110% Transformer Oil
            </div>
          </div>

          <div class="p-3 rounded border border-slate-200 bg-slate-50/50 space-y-1.5">
            <div class="font-bold text-slate-900 text-xs uppercase tracking-wider text-emerald-800">
              150kL Fuel Storage Tank Farm
            </div>
            <p class="text-slate-600 text-[11px]">
              3x 50,000-liter double-walled underground carbon steel diesel fuel tanks with continuous interstitial vacuum monitoring, automatic leak detection sensors, and concrete secondary containment bunds compliant with TCVN 5307.
            </p>
            <div class="text-[10.5px] font-mono text-slate-500 pt-1 border-t border-slate-200">
              Autonomous Operation: 48 Hours Full Load
            </div>
          </div>
        </div>

        <!-- CIVIL YARD ASSET INVENTORY TABLE -->
        <div class="pt-2">
          <div class="text-xs font-bold text-slate-900 mb-1.5 uppercase tracking-wide">
            Critical Civil Yard Infrastructure &amp; Statutory Clearances
          </div>
          <div class="overflow-x-auto">
            <table class="gov-table text-xs text-slate-700">
              <thead>
                <tr class="bg-slate-50 border-y border-slate-200 text-slate-600 font-semibold uppercase text-[10px] tracking-wider">
                  <th class="text-left w-52">Yard Asset</th>
                  <th class="text-left">Civil Foundation &amp; Containment Architecture</th>
                  <th class="text-right w-36">Physical Dimension</th>
                  <th class="text-right w-36">Containment Spec</th>
                  <th class="text-center w-28">Safety Standard</th>
                </tr>
              </thead>
              <tbody class="divide-y divide-slate-100 font-mono text-[11px]">
                <tr class="hover:bg-slate-50/80">
                  <td class="font-sans font-bold text-slate-900">Transformer Plinths (T1 &amp; T2)</td>
                  <td class="font-sans text-[10.5px] text-slate-600">Deep mass concrete plinths on 8x D600 piles with integrated crushed rock oil catch pit</td>
                  <td class="text-right font-bold text-slate-900">12.0m x 8.0m x 1.5m</td>
                  <td class="text-right text-slate-800">110% Oil Volume Catchment</td>
                  <td class="text-center"><span class="px-2 py-0.5 rounded bg-rose-50 text-rose-700 font-bold text-[10px]">NFPA 855</span></td>
                </tr>
                <tr class="hover:bg-slate-50/80">
                  <td class="font-sans font-bold text-slate-900">Generator Plinths (G1-G10)</td>
                  <td class="font-sans text-[10.5px] text-slate-600">10x elevated concrete equipment plinths with vibration breaks and drainage gullies</td>
                  <td class="text-right font-bold text-slate-900">14.5m x 4.2m x 0.8m</td>
                  <td class="text-right text-slate-800">Seismic Snubbers (&plusmn;1.5g)</td>
                  <td class="text-center"><span class="px-2 py-0.5 rounded bg-emerald-50 text-emerald-700 font-bold text-[10px]">TCVN 9386</span></td>
                </tr>
                <tr class="hover:bg-slate-50/80">
                  <td class="font-sans font-bold text-slate-900">110kV Underground Duct Bank</td>
                  <td class="font-sans text-[10.5px] text-slate-600">16-way heavy PVC duct bank encased in red-pigmented reinforced concrete with marker tape</td>
                  <td class="text-right font-bold text-slate-900">1.8m Depth x 1.2m Width</td>
                  <td class="text-right text-slate-800">Grade B25 Concrete Encasement</td>
                  <td class="text-center"><span class="px-2 py-0.5 rounded bg-indigo-50 text-indigo-700 font-bold text-[10px]">EVN SPC Std</span></td>
                </tr>
                <tr class="hover:bg-slate-50/80">
                  <td class="font-sans font-bold text-slate-900">Underground Fuel Tank Vault</td>
                  <td class="font-sans text-[10.5px] text-slate-600">Sub-surface reinforced concrete hold-down vault engineered against groundwater buoyancy</td>
                  <td class="text-right font-bold text-slate-900">22.0m x 12.0m x 4.5m</td>
                  <td class="text-right text-slate-800">Buoyancy Safety Factor &ge; 1.50</td>
                  <td class="text-center"><span class="px-2 py-0.5 rounded bg-amber-50 text-amber-700 font-bold text-[10px]">TCVN 5307</span></td>
                </tr>
              </tbody>
            </table>
          </div>
        </div>
      </section>
    </div>

    <!-- TAB 6: ITP QA/QC & TRACEABILITY -->
    <div id="tab-qaqc" class="tab-content hidden space-y-4">
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-3">
        <div class="border-b border-slate-100 pb-2">
          <h2 class="text-sm sm:text-base font-bold text-slate-900 tracking-tight">
            6. Inspection &amp; Test Plans (ITP), QA/QC Governance &amp; Material Traceability
          </h2>
          <p class="text-xs text-slate-500 mt-0.5">
            Strict quality assurance protocols, mandatory hold points (HP), concrete cylinder break tests, ultrasonic weld testing, and digital twin BIM laser scanning.
          </p>
        </div>

        <div class="overflow-x-auto">
          <table class="gov-table text-xs text-slate-700">
            <thead>
              <tr class="bg-slate-50 border-y border-slate-200 text-slate-600 font-semibold uppercase text-[10px] tracking-wider">
                <th class="text-left w-24">ITP Code</th>
                <th class="text-left w-52">Work Activity &amp; Material</th>
                <th class="text-left">Inspection &amp; Testing Methodology</th>
                <th class="text-center w-24">Hold Point (HP)</th>
                <th class="text-left w-48">Acceptance Criteria</th>
                <th class="text-center w-28">Quality Status</th>
              </tr>
            </thead>
            <tbody class="divide-y divide-slate-100 font-mono text-[11px]">
              <tr class="hover:bg-slate-50/80">
                <td class="font-bold text-sky-800">ITP-CIV-01</td>
                <td class="font-sans font-bold text-slate-900">PHC Spun Piling Driving</td>
                <td class="font-sans text-[10.5px] text-slate-600">Dynamic load testing (PDA) on 5% of piles + static load testing (SLT) to 200% design load</td>
                <td class="text-center"><span class="px-2 py-0.5 rounded bg-rose-100 text-rose-800 font-bold text-[10px]">MANDATORY HP</span></td>
                <td class="font-sans text-[10.5px] text-slate-600">Settlement &le; 15mm @ 200% load; rebound &ge; 80%</td>
                <td class="text-center"><span class="px-2 py-0.5 rounded bg-emerald-50 text-emerald-700 font-bold text-[10px]">100% PASSED</span></td>
              </tr>
              <tr class="hover:bg-slate-50/80">
                <td class="font-bold text-sky-800">ITP-CIV-02</td>
                <td class="font-sans font-bold text-slate-900">Mass Concrete Raft Pouring</td>
                <td class="font-sans text-[10.5px] text-slate-600">Slump test every 50m&sup3;, 7/14/28-day cylinder compressive breaks, thermocouple data logging</td>
                <td class="text-center"><span class="px-2 py-0.5 rounded bg-rose-100 text-rose-800 font-bold text-[10px]">MANDATORY HP</span></td>
                <td class="font-sans text-[10.5px] text-slate-600">f_c &ge; 35 MPa @ 28 days; core-to-surface &Delta;T &le; 20&deg;C</td>
                <td class="text-center"><span class="px-2 py-0.5 rounded bg-emerald-50 text-emerald-700 font-bold text-[10px]">VERIFIED</span></td>
              </tr>
              <tr class="hover:bg-slate-50/80">
                <td class="font-bold text-sky-800">ITP-STR-01</td>
                <td class="font-sans font-bold text-slate-900">Post-Tensioned Cable Stressing</td>
                <td class="font-sans text-[10.5px] text-slate-600">Hydraulic jack calibration, tendon elongation measurement, cement grout bleed test</td>
                <td class="text-center"><span class="px-2 py-0.5 rounded bg-rose-100 text-rose-800 font-bold text-[10px]">MANDATORY HP</span></td>
                <td class="font-sans text-[10.5px] text-slate-600">Measured elongation within &plusmn;7% of design; zero slippage</td>
                <td class="text-center"><span class="px-2 py-0.5 rounded bg-emerald-50 text-emerald-700 font-bold text-[10px]">VERIFIED</span></td>
              </tr>
              <tr class="hover:bg-slate-50/80">
                <td class="font-bold text-sky-800">ITP-ENV-01</td>
                <td class="font-sans font-bold text-slate-900">Wall Cladding Fire Resistance</td>
                <td class="font-sans text-[10.5px] text-slate-600">Manufacturer Mill Test Certificate (MTC) + IBST Vietnam fire furnace test report</td>
                <td class="text-center"><span class="px-2 py-0.5 rounded bg-amber-100 text-amber-800 font-bold text-[10px]">WITNESS (WP)</span></td>
                <td class="font-sans text-[10.5px] text-slate-600">EI 120 integrity and insulation certification (QCVN 06)</td>
                <td class="text-center"><span class="px-2 py-0.5 rounded bg-emerald-50 text-emerald-700 font-bold text-[10px]">APPROVED</span></td>
              </tr>
              <tr class="hover:bg-slate-50/80">
                <td class="font-bold text-sky-800">ITP-BIM-01</td>
                <td class="font-sans font-bold text-slate-900">As-Built Laser Scan Verification</td>
                <td class="font-sans text-[10.5px] text-slate-600">3D Terrestrial LiDAR point cloud scanning overlaid against federated BIM model (LOD 500)</td>
                <td class="text-center"><span class="px-2 py-0.5 rounded bg-sky-100 text-sky-800 font-bold text-[10px]">SURVEILLANCE</span></td>
                <td class="font-sans text-[10.5px] text-slate-600">Physical clash tolerance &plusmn;3mm; zero MEP collisions</td>
                <td class="text-center"><span class="px-2 py-0.5 rounded bg-emerald-50 text-emerald-700 font-bold text-[10px]">CLEARED</span></td>
              </tr>
            </tbody>
          </table>
        </div>
      </section>
    </div>

    <!-- TAB 7: HSE ZERO-HARM & S-CURVE -->
    <div id="tab-hse" class="tab-content hidden space-y-4">
      <section class="bg-white rounded-lg border border-slate-200 p-3 sm:p-4 shadow-2xs space-y-3">
        <div class="border-b border-slate-100 pb-2 flex items-center justify-between">
          <div>
            <h2 class="text-sm sm:text-base font-bold text-slate-900 tracking-tight">
              7. Health, Safety &amp; Environment (HSE) Zero-Harm Governance &amp; Construction S-Curve
            </h2>
            <p class="text-xs text-slate-500 mt-0.5">
              Rigorous contractor safety management, environmental abatement, cumulative safe work hours, and physical progress curve tracking.
            </p>
          </div>
          <span class="text-[10px] font-mono px-2 py-0.5 rounded bg-emerald-50 text-emerald-800 font-bold border border-emerald-200">
            ZERO LTIFR ACTIVE
          </span>
        </div>

        <!-- FLAT HSE STATS ROW -->
        <div class="grid grid-cols-1 sm:grid-cols-2 lg:grid-cols-4 gap-2.5 text-xs">
          <div class="p-2.5 rounded bg-slate-50 border border-slate-200">
            <div class="text-[9.5px] uppercase font-bold text-slate-400">SAFE WORK HOURS</div>
            <div class="text-base font-bold font-mono text-emerald-700 mt-0.5">
              <span class="calc-cell" 
                    data-name="Cumulative Zero-Harm Safe Man-Hours"
                    data-formula="Man-Hours = 650 Peak Workers x 2,800 Site Hours = 1,420,000 Hours"
                    data-desc="Total contractor working hours completed without a single Lost Time Injury (LTI)."
                    data-val="1,420,000 Hrs">1,420,000 Hrs</span>
            </div>
            <div class="text-[10px] text-slate-500 mt-0.5">Lost Time Injury Rate (LTIFR): 0.00</div>
          </div>
          <div class="p-2.5 rounded bg-slate-50 border border-slate-200">
            <div class="text-[9.5px] uppercase font-bold text-slate-400">PERMITS TO WORK (PTW)</div>
            <div class="text-base font-bold font-mono text-slate-900 mt-0.5">
              <span class="calc-cell" 
                    data-name="Permit to Work Digital Audit"
                    data-formula="PTW = 100% Hot Work, Confined Space &amp; Tandem Crane Permits Verified"
                    data-desc="All high-risk site operations governed by daily digital PTW sign-off by Resident Engineer."
                    data-val="3,450 Issued">3,450 Issued</span>
            </div>
            <div class="text-[10px] text-slate-500 mt-0.5">100% Pre-Job Risk Assessments</div>
          </div>
          <div class="p-2.5 rounded bg-slate-50 border border-slate-200">
            <div class="text-[9.5px] uppercase font-bold text-slate-400">DUST &amp; RUNOFF CONTROL</div>
            <div class="text-base font-bold font-mono text-cyan-700 mt-0.5">100% Conforming</div>
            <div class="text-[10px] text-slate-500 mt-0.5">Automated wheel wash + sedimentation ponds (Decree 08)</div>
          </div>
          <div class="p-2.5 rounded bg-slate-50 border border-slate-200">
            <div class="text-[9.5px] uppercase font-bold text-slate-400">PHYSICAL S-CURVE PROGRESS</div>
            <div class="text-base font-bold font-mono text-emerald-700 mt-0.5">
              <span class="calc-cell" 
                    data-name="Physical Construction Completion"
                    data-formula="Actual Progress = 48.5% vs Planned 46.2% (&Delta; +2.3% Ahead)"
                    data-desc="Civil substructure complete; superstructure topping-out ahead of master schedule."
                    data-val="48.5% (+2.3% Ahead)">48.5% (+2.3% Ahead)</span>
            </div>
            <div class="text-[10px] text-slate-500 mt-0.5">Schedule Performance Index: 1.05</div>
          </div>
        </div>

        <!-- CONSTRUCTION S-CURVE & SCHEDULE MILESTONES TABLE -->
        <div class="pt-2">
          <div class="text-xs font-bold text-slate-900 mb-1.5 uppercase tracking-wide">
            Physical Construction Execution Milestones (FIDIC Silver Book Sub-Clause 8)
          </div>
          <div class="overflow-x-auto">
            <table class="gov-table text-xs text-slate-700">
              <thead>
                <tr class="bg-slate-50 border-y border-slate-200 text-slate-600 font-semibold uppercase text-[10px] tracking-wider">
                  <th class="text-left w-24">Milestone</th>
                  <th class="text-left w-56">Physical Execution Deliverable</th>
                  <th class="text-left">Target Window &amp; Pre-Requisite</th>
                  <th class="text-right w-32">Weight (%)</th>
                  <th class="text-center w-28">Current Status</th>
                </tr>
              </thead>
              <tbody class="divide-y divide-slate-100 font-mono text-[11px]">
                <tr class="hover:bg-slate-50/80">
                  <td class="font-bold text-sky-800">MS-CIV-01</td>
                  <td class="font-sans font-bold text-slate-900">Site Clearing &amp; Bulk Earthworks</td>
                  <td class="font-sans text-[10.5px] text-slate-600">Month 01&ndash;02 | Approved 1/500 zoning &amp; site hoarding</td>
                  <td class="text-right font-bold text-slate-900">5.00%</td>
                  <td class="text-center"><span class="px-2 py-0.5 rounded bg-emerald-100 text-emerald-800 font-bold text-[10px]">100% COMPLETE</span></td>
                </tr>
                <tr class="hover:bg-slate-50/80">
                  <td class="font-bold text-sky-800">MS-CIV-02</td>
                  <td class="font-sans font-bold text-slate-900">Piling Driving (1,250 PHC Piles)</td>
                  <td class="font-sans text-[10.5px] text-slate-600">Month 02&ndash;04 | Foundation GPXD issuance (Decree 15)</td>
                  <td class="text-right font-bold text-slate-900">12.00%</td>
                  <td class="text-center"><span class="px-2 py-0.5 rounded bg-emerald-100 text-emerald-800 font-bold text-[10px]">100% COMPLETE</span></td>
                </tr>
                <tr class="hover:bg-slate-50/80">
                  <td class="font-bold text-sky-800">MS-CIV-03</td>
                  <td class="font-sans font-bold text-slate-900">Mass Raft Pouring &amp; Waterproofing</td>
                  <td class="font-sans text-[10.5px] text-slate-600">Month 04&ndash;06 | Static pile load tests certified</td>
                  <td class="text-right font-bold text-slate-900">15.00%</td>
                  <td class="text-center"><span class="px-2 py-0.5 rounded bg-emerald-100 text-emerald-800 font-bold text-[10px]">100% COMPLETE</span></td>
                </tr>
                <tr class="hover:bg-slate-50/80">
                  <td class="font-bold text-sky-800">MS-CIV-04</td>
                  <td class="font-sans font-bold text-slate-900">Superstructure Framing &amp; Roof Topping</td>
                  <td class="font-sans text-[10.5px] text-slate-600">Month 06&ndash;10 | Post-tensioned slab pours &amp; roof trusses</td>
                  <td class="text-right font-bold text-slate-900">22.00%</td>
                  <td class="text-center"><span class="px-2 py-0.5 rounded bg-sky-100 text-sky-800 font-bold text-[10px]">75% IN PROGRESS</span></td>
                </tr>
                <tr class="hover:bg-slate-50/80">
                  <td class="font-bold text-sky-800">MS-CIV-05</td>
                  <td class="font-sans font-bold text-slate-900">110kV Substation &amp; Yard Civil Plinths</td>
                  <td class="font-sans text-[10.5px] text-slate-600">Month 08&ndash;12 | EVN Southern Power Corp technical accord</td>
                  <td class="text-right font-bold text-slate-900">18.00%</td>
                  <td class="text-center"><span class="px-2 py-0.5 rounded bg-sky-100 text-sky-800 font-bold text-[10px]">50% IN PROGRESS</span></td>
                </tr>
                <tr class="hover:bg-slate-50/80">
                  <td class="font-bold text-sky-800">MS-CIV-06</td>
                  <td class="font-sans font-bold text-slate-900">White Space Fit-Out &amp; Raised Floors</td>
                  <td class="font-sans text-[10.5px] text-slate-600">Month 10&ndash;14 | Weather-tight shell turnover (ISO Class 8)</td>
                  <td class="text-right font-bold text-slate-900">28.00%</td>
                  <td class="text-center"><span class="px-2 py-0.5 rounded bg-slate-100 text-slate-600 font-bold text-[10px]">SCHEDULED M10</span></td>
                </tr>
              </tbody>
            </table>
          </div>
        </div>
      </section>
    </div>

    <!-- FOOTER AUDIT -->
    <footer class="border-t border-slate-200 pt-3 text-xs text-slate-500 flex flex-col sm:flex-row items-center justify-between gap-2">
      <div class="font-mono text-[11px]">
        Document Ref: <span class="text-slate-800 font-bold">DC-CIVIL-EXEC-001_Rev.003</span> | Classification: Engineering Protected
      </div>
      <div class="text-[11px]">
        Standards Baseline: TCVN 9386:2012 &bull; TCVN 2737:2023 &bull; IBC 2021 &bull; QCVN 06:2022 &bull; FIDIC Silver Book 2017 &bull; ACI 207.2R
      </div>
    </footer>

  </div>

  <script>
    // Tab Switching Engine
    function switchTab(tabId) {
      document.querySelectorAll('.tab-content').forEach(el => el.classList.add('hidden'));
      document.querySelectorAll('.nav-tab').forEach(el => {
        el.classList.remove('active', 'bg-sky-600', 'text-white');
        el.classList.add('bg-white', 'text-slate-700');
      });

      const selected = document.getElementById(tabId);
      if (selected) {
        selected.classList.remove('hidden');
      }

      const activeBtn = document.getElementById('btn-' + tabId);
      if (activeBtn) {
        activeBtn.classList.add('active', 'bg-sky-600', 'text-white');
        activeBtn.classList.remove('bg-white', 'text-slate-700');
      }
    }

    // Floating Tooltip Engine
    const tooltip = document.getElementById('calc-tooltip');
    const items = document.querySelectorAll('.calc-cell, .gantt-item');

    function formatFormulaDisplay(raw) {
      if (!raw) return '';
      let clean = raw;
      clean = clean.replace(/\\text\{([^}]+)\}/g, '$1');
      clean = clean.replace(/\\mathbf\{([^}]+)\}/g, '$1');
      clean = clean.replace(/\\mathrm\{([^}]+)\}/g, '$1');
      clean = clean.replace(/\\times/g, '×');
      clean = clean.replace(/\\cdot/g, '·');
      clean = clean.replace(/\\le/g, '≤');
      clean = clean.replace(/\\ge/g, '≥');
      clean = clean.replace(/\\%/g, '%');
      clean = clean.replace(/\\\$/g, '$');
      clean = clean.replace(/\\_/g, '_');
      clean = clean.replace(/\\/g, '');
      return clean;
    }

    items.forEach(cell => {
      cell.addEventListener('mouseenter', (e) => {
        const name = cell.getAttribute('data-name');
        const rawFormula = cell.getAttribute('data-formula');
        const desc = cell.getAttribute('data-desc');
        const val = cell.getAttribute('data-val');
        const formula = formatFormulaDisplay(rawFormula);

        tooltip.innerHTML = `
          <div class="font-bold text-sky-400 mb-1">${name}</div>
          <div class="font-mono text-[11px] bg-slate-800 p-1.5 rounded text-amber-200 mb-1.5 border border-slate-700 leading-normal">${formula}</div>
          <div class="text-slate-300 text-[10.5px] mb-1.5 leading-snug">${desc}</div>
          <div class="text-right text-[10px] font-mono text-emerald-400 font-bold border-t border-slate-700/80 pt-1">Audited Output: ${val}</div>
        `;
        tooltip.style.display = 'block';
        updateTooltipPosition(e);
      });

      cell.addEventListener('mousemove', (e) => {
        updateTooltipPosition(e);
      });

      cell.addEventListener('mouseleave', () => {
        tooltip.style.display = 'none';
      });
    });

    function updateTooltipPosition(e) {
      const padding = 20;
      let left = e.clientX + padding;
      let top = e.clientY + padding;

      if (left + 460 > window.innerWidth) {
        left = e.clientX - 470;
      }
      if (top + 220 > window.innerHeight) {
        top = e.clientY - 230;
      }

      tooltip.style.left = Math.max(10, left) + 'px';
      tooltip.style.top = Math.max(10, top) + 'px';
    }
  </script>
</body>
</html>
