<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>Domain 3: Green Energy &amp; Sustainability | Garments Company</title>
  <script src="https://cdn.tailwindcss.com"></script>
  <style>
    * {
      user-select: text !important;
      -webkit-user-select: text !important;
    }

    button, .tab-btn {
      user-select: none !important;
      -webkit-user-select: none !important;
    }

    body {
      background-color: transparent;
      color: #334155;
      font-family: system-ui, -apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, "Helvetica Neue", Arial, sans-serif;
    }

    /* Interactive Calculation Cell Styling */
    .calc-cell {
      position: relative;
      cursor: help;
      text-decoration: underline dotted #0284c7 1.5px;
      text-underline-offset: 3px;
      transition: background-color 0.15s ease, color 0.15s ease;
    }
    .calc-cell:hover {
      background-color: #f0f9ff !important;
      color: #0369a1 !important;
    }

    /* Floating Tooltip Box */
    #calc-tooltip {
      position: fixed;
      display: none;
      z-index: 9999;
      pointer-events: none;
      max-width: 420px;
      background-color: #0f172a;
      color: #f8fafc;
      border: 1px solid #334155;
      border-radius: 8px;
      padding: 12px 14px;
      box-shadow: 0 10px 25px -5px rgba(0, 0, 0, 0.3), 0 8px 10px -6px rgba(0, 0, 0, 0.2);
      font-family: system-ui, sans-serif;
      font-size: 11px;
      line-height: 1.45;
      transition: opacity 0.12s ease;
    }

    /* Precision Table Architecture (Fit 100% Width Without Scroll Traps) */
    table {
      width: 100% !important;
      border-collapse: collapse !important;
      table-layout: auto;
    }
    .esg-table th, .esg-table td {
      white-space: nowrap !important;
      vertical-align: middle;
      padding-top: 0.5rem !important;
      padding-bottom: 0.5rem !important;
      padding-left: 0.5rem !important;
      padding-right: 0.5rem !important;
    }
    .esg-table th:first-child, .esg-table td:first-child {
      white-space: normal !important;
    }
  </style>
</head>
<body class="p-2 sm:p-4 antialiased">
  <div class="w-full max-w-7xl mx-auto space-y-8">

    <!-- OPEN HEADER -->
    <header class="border-b border-slate-200 pb-6 space-y-6">
      <div class="flex flex-col md:flex-row md:items-start md:justify-between gap-4">
        <div>
          <div class="text-xs uppercase tracking-wider font-bold text-emerald-700">
            Domain 3: Green Energy &amp; Sustainability
          </div>
          <h1 class="text-2xl sm:text-3xl font-extrabold text-slate-900 mt-1 tracking-tight">
            Domain 3: Green Energy &amp; Sustainability
          </h1>
          <p class="text-sm text-slate-500 mt-1.5">
            2.80 MWp Rooftop Solar PV Engineering, PEB Dead-Load Analysis, Solar PPA vs. Direct CAPEX, and 84-Point LEED Platinum Strategy
          </p>
        </div>
        <div class="font-mono text-xs text-slate-600 md:text-right shrink-0">
          <div class="text-[10px] uppercase font-bold text-slate-400">TOTAL ANNUAL CARBON ABATEMENT</div>
          <div class="text-xl font-bold font-mono text-emerald-700 mt-0.5">-10,838 tCO₂e / Year</div>
        </div>
      </div>

      <!-- FLAT HORIZONTAL STATS ROW -->
      <div class="grid grid-cols-2 md:grid-cols-4 gap-3 pt-2">
        <div class="p-3.5 rounded-lg bg-slate-50 border border-slate-200">
          <div class="text-[10px] uppercase font-bold text-slate-500">Rooftop Solar PV Capacity</div>
          <div class="text-xl font-bold font-mono text-slate-900 mt-0.5">
            <span class="calc-cell" 
              data-metric="Rooftop Solar Sizing" 
              data-formula="4,745 TOPCon 590W Panels across 24,500 m² PEB Roof" 
              data-calc="4,745 × 590W = 2,799,550 W = 2.80 MWp DC capacity" 
              data-desc="Generates 3,294,500 kWh/year covering 58% of factory electrical consumption.">
              2.80 MWp DC
            </span>
          </div>
          <div class="text-xs text-slate-600 mt-0.5">3.29M kWh Annual Yield</div>
        </div>

        <div class="p-3.5 rounded-lg bg-amber-50 border border-amber-100">
          <div class="text-[10px] uppercase font-bold text-amber-800">Solar Commercial Return</div>
          <div class="text-xl font-bold font-mono text-amber-700 mt-0.5">
            <span class="calc-cell" 
              data-metric="Solar Financial Appraisal" 
              data-formula="Direct CAPEX ($1.82M) Payback: 4.98 Yrs | PPA Model: -$51k/Yr with 0 CAPEX" 
              data-calc="Cost avoidance: 3.29M kWh × $0.086/kWh = $283k - $22.5k O&M = +$260.8k/yr cash flow" 
              data-desc="20-Year Project IRR: 19.45% | Cumulative 20-Year Net Cash Flow: +$5.22M USD.">
              19.45% IRR / 4.98 Yr
            </span>
          </div>
          <div class="text-xs text-slate-600 mt-0.5">+$260,800 USD Net Cash/Yr</div>
        </div>

        <div class="p-3.5 rounded-lg bg-emerald-50 border border-emerald-100">
          <div class="text-[10px] uppercase font-bold text-emerald-800">LEED Platinum Target</div>
          <div class="text-xl font-bold font-mono text-emerald-700 mt-0.5">
            <span class="calc-cell" 
              data-metric="LEED v4.1 Scorecard" 
              data-formula="EA (31) + WE (11) + EQ (11) + LT (11) + SS (8) + MR (8) + IN (4)" 
              data-calc="Target: 84 Points (Platinum Threshold: ≥ 80 Points)" 
              data-desc="Establishes global benchmark facility aligned with Nike, Patagonia & Lululemon ESG audits.">
              84 Points (Platinum)
            </span>
          </div>
          <div class="text-xs text-slate-600 mt-0.5">Threshold: ≥80 Points</div>
        </div>

        <div class="p-3.5 rounded-lg bg-cyan-50 border border-cyan-100">
          <div class="text-[10px] uppercase font-bold text-cyan-800">Scope 1 &amp; 2 Decarbonization</div>
          <div class="text-xl font-bold font-mono text-cyan-700 mt-0.5">
            <span class="calc-cell" 
              data-metric="GHG Protocol Carbon Abatement" 
              data-formula="Scope 1 Biomass (-8,459 tCO₂e) + Scope 2 Solar (-2,379 tCO₂e)" 
              data-calc="Thermal HFO displacement + EVN grid factor offset (0.722 tCO₂e/MWh)" 
              data-desc="Total annual operational carbon abatement = 10,838 metric tons CO₂e per year.">
              -10,838 tCO₂e / Yr
            </span>
          </div>
          <div class="text-xs text-slate-600 mt-0.5">Verified Science-Based Target</div>
        </div>
      </div>
    </header>

    <!-- Sub-navigation tabs -->
    <nav class="flex flex-wrap items-center border-b border-slate-200 gap-x-4 sm:gap-x-6 gap-y-2 pb-1 text-xs font-semibold">
      <button onclick="showTab('solar-eng')" id="btn-tab-solar-eng" class="tab-btn pb-2 font-bold border-b-2 border-sky-700 text-sky-800 focus:outline-none transition-colors">
        1. 2.8 MWp Solar PV Engineering &amp; Sizing
      </button>
      <button onclick="showTab('peb-structure')" id="btn-tab-peb-structure" class="tab-btn pb-2 font-semibold border-b-2 border-transparent text-slate-500 hover:text-slate-900 focus:outline-none transition-colors">
        2. PEB Roof Dead-Load &amp; Wind Uplift
      </button>
      <button onclick="showTab('ppa-capex')" id="btn-tab-ppa-capex" class="tab-btn pb-2 font-semibold border-b-2 border-transparent text-slate-500 hover:text-slate-900 focus:outline-none transition-colors">
        3. PPA vs. Direct CAPEX Appraisal
      </button>
      <button onclick="showTab('leed-scorecard')" id="btn-tab-leed-scorecard" class="tab-btn pb-2 font-semibold border-b-2 border-transparent text-slate-500 hover:text-slate-900 focus:outline-none transition-colors">
        4. LEED Platinum v4.1 Scorecard (84 Pts)
      </button>
      <button onclick="showTab('decarb-scope')" id="btn-tab-decarb-scope" class="tab-btn pb-2 font-semibold border-b-2 border-transparent text-slate-500 hover:text-slate-900 focus:outline-none transition-colors">
        5. Scope 1, 2, 3 Decarbonization &amp; Circularity
      </button>
    </nav>

    <!-- TAB 1: 2.8 MWp SOLAR PV ENGINEERING & SIZING -->
    <div id="tab-solar-eng" class="tab-panel space-y-6">
      <div class="space-y-4">
        <h2 class="text-lg font-bold text-slate-900 border-b border-slate-100 pb-2">
          2.80 MWp Rooftop Solar PV Engineering, Sizing &amp; Substation Tie-In
        </h2>
        <p class="text-xs text-slate-500 mt-0.5">
          Photovoltaic string calculations, string inverter topology, and 400V factory substation synchronization:
        </p>

        
        <!-- 2.8 MWp ROOFTOP SOLAR PV ELECTRICAL SLD & INVERTER TOPOLOGY -->
        <div class="rounded-lg border border-slate-200 bg-white p-4 space-y-3">
          <div class="flex items-center justify-between border-b border-slate-100 pb-2">
            <div>
              <span class="text-[10px] uppercase font-bold text-amber-700 tracking-wider">Photovoltaic Electrical Architecture</span>
              <h3 class="text-sm font-bold text-slate-900">2.80 MWp DC Rooftop Solar PV, String Inverter Matrix &amp; 400V/22kV Substation Integration</h3>
            </div>
            <span class="text-[10px] font-mono px-2 py-0.5 rounded bg-amber-50 text-amber-700 border border-amber-200 font-semibold">
              Annual Generation: 3,294,500 kWh/yr | 100% Factory Self-Consumed
            </span>
          </div>

          <div class="flex items-center justify-between text-[11px] text-slate-500 md:hidden px-1"><span class="font-mono text-[10px]">Solar Generation Curves</span><span class="font-mono text-[9.5px] bg-sky-50 text-sky-800 border border-sky-200 px-2 py-0.5 rounded">Swipe to view &rarr;</span></div>
          <div class="w-full overflow-x-auto scrollbar-thin bg-slate-950 rounded-lg p-2 border border-slate-800">
            <div class="min-w-[800px] w-full">
              <svg viewBox="0 0 1000 270" class="w-full h-auto select-none" xmlns="http://www.w3.org/2000/svg">
              <defs>
                <marker id="sArr" markerWidth="6" markerHeight="6" refX="5" refY="3" orient="auto"></marker>
              </defs>

              <!-- PV ARRAY ROOF SECTIONS -->
              <rect x="20" y="30" width="180" height="210" rx="5" fill="#1e293b" stroke="#38bdf8" stroke-width="1.5" />
              <text x="30" y="50" fill="#7dd3fc" font-size="10" font-weight="bold">2.80 MWp Rooftop Array</text>
              <text x="30" y="66" fill="#cbd5e1" font-size="8.5" font-family="monospace">4,745 TOPCon 590W Bifacial</text>
              <text x="30" y="80" fill="#94a3b8" font-size="8" font-family="monospace">Area: 24,500 m² Metal Roof</text>
              <text x="30" y="94" fill="#34d399" font-size="8" font-family="monospace">Dead Load: 14.5 kg/m²</text>
              <text x="30" y="108" fill="#cbd5e1" font-size="8" font-family="monospace">Standing-seam S-5! Clamps</text>
              <text x="30" y="122" fill="#94a3b8" font-size="7.5" font-family="monospace">Zero Penetration / No Leak</text>

              <!-- Solar cell graphical grid inside array -->
              <g fill="#0284c7" opacity="0.3">
                <rect x="30" y="140" width="35" height="20" rx="2" />
                <rect x="70" y="140" width="35" height="20" rx="2" />
                <rect x="110" y="140" width="35" height="20" rx="2" />
                <rect x="150" y="140" width="35" height="20" rx="2" />
                <rect x="30" y="165" width="35" height="20" rx="2" />
                <rect x="70" y="165" width="35" height="20" rx="2" />
                <rect x="110" y="165" width="35" height="20" rx="2" />
                <rect x="150" y="165" width="35" height="20" rx="2" />
                <rect x="30" y="190" width="35" height="20" rx="2" />
                <rect x="70" y="190" width="35" height="20" rx="2" />
                <rect x="110" y="190" width="35" height="20" rx="2" />
                <rect x="150" y="190" width="35" height="20" rx="2" />
              </g>
              <text x="45" y="225" fill="#fde68a" font-size="8" font-family="monospace" font-weight="bold">DC Strings: 1,100V Voc</text>

              <!-- DC Lines to Inverters -->
              <line x1="200" y1="80" x2="260" y2="80" stroke="#f59e0b" stroke-width="3" />
              <line x1="200" y1="135" x2="260" y2="135" stroke="#f59e0b" stroke-width="3" />
              <line x1="200" y1="190" x2="260" y2="190" stroke="#f59e0b" stroke-width="3" />

              <!-- INVERTER MATRIX -->
              <rect x="260" y="30" width="220" height="210" rx="5" fill="#1e293b" stroke="#f59e0b" stroke-width="1.5" />
              <text x="272" y="50" fill="#fde68a" font-size="10" font-weight="bold">Inverter Matrix (20 Units)</text>
              <text x="272" y="66" fill="#cbd5e1" font-size="8.5" font-family="monospace">20x 110kW String Inverters</text>
              <text x="272" y="80" fill="#cbd5e1" font-size="8" font-family="monospace">• Total AC Rating: 2.20 MW</text>
              <text x="272" y="94" fill="#34d399" font-size="8" font-family="monospace">• DC/AC Ratio: 1.27 Optimal</text>
              <text x="272" y="108" fill="#cbd5e1" font-size="8" font-family="monospace">• 99.0% Euro Efficiency</text>
              <text x="272" y="122" fill="#cbd5e1" font-size="8" font-family="monospace">• 9 MPPTs per inverter unit</text>
              <text x="272" y="136" fill="#94a3b8" font-size="7.5" font-family="monospace">• Smart AFCI Arc Fault Protect</text>
              <text x="272" y="150" fill="#94a3b8" font-size="7.5" font-family="monospace">• IP66 Outdoor Wall Mount</text>

              <!-- Inverter icons -->
              <rect x="272" y="165" width="40" height="28" rx="2" fill="#0f172a" stroke="#f59e0b" />
              <text x="280" y="182" fill="#fde68a" font-size="7.5" font-family="monospace">INV 1</text>
              <rect x="320" y="165" width="40" height="28" rx="2" fill="#0f172a" stroke="#f59e0b" />
              <text x="328" y="182" fill="#fde68a" font-size="7.5" font-family="monospace">INV 2</text>
              <text x="368" y="182" fill="#94a3b8" font-size="9">...</text>
              <rect x="385" y="165" width="45" height="28" rx="2" fill="#0f172a" stroke="#f59e0b" />
              <text x="390" y="182" fill="#fde68a" font-size="7.5" font-family="monospace">INV 20</text>
              <text x="272" y="215" fill="#38bdf8" font-size="8" font-family="monospace">AC Output: 400V 3-Phase 50Hz</text>

              <!-- AC Collector Line -->
              
              <text x="490" y="125" fill="#f59e0b" font-size="8" font-family="monospace">400V AC</text>

              <!-- SOLAR AC COMBINER SWITCHBOARD -->
              <rect x="540" y="55" width="160" height="160" rx="5" fill="#1e293b" stroke="#34d399" stroke-width="1.5" />
              <text x="550" y="75" fill="#6ee7b7" font-size="9.5" font-weight="bold">Solar AC Master Panel</text>
              <text x="550" y="92" fill="#cbd5e1" font-size="8" font-family="monospace">Main ACB: 3,200A 4P 65kA</text>
              <text x="550" y="106" fill="#cbd5e1" font-size="8" font-family="monospace">• Anti-Islanding Protection</text>
              <text x="550" y="120" fill="#cbd5e1" font-size="8" font-family="monospace">• Class 0.2s Revenue Meter</text>
              <text x="550" y="134" fill="#34d399" font-size="8" font-family="monospace">• Zero Export Power Limiter</text>
              <text x="550" y="148" fill="#94a3b8" font-size="7.5" font-family="monospace">(Prevents reverse grid feed)</text>
              <text x="550" y="165" fill="#cbd5e1" font-size="8" font-family="monospace">• SCADA RTU Modbus TCP</text>
              <text x="550" y="180" fill="#38bdf8" font-size="8" font-family="monospace">Sync with 22kV Substation</text>

              <!-- Connection to Factory Substation -->
              

              <!-- FACTORY MAIN DISTRIBUTION SWITCHBOARD (MDB) -->
              <rect x="760" y="30" width="220" height="210" rx="5" fill="#1e293b" stroke="#38bdf8" stroke-width="1.5" />
              <text x="772" y="50" fill="#7dd3fc" font-size="10" font-weight="bold">Factory Main Low-Voltage Bus</text>
              <text x="772" y="66" fill="#cbd5e1" font-size="8.5" font-family="monospace">MDB-1 &amp; MDB-2 (400V 3,200A)</text>
              
              <!-- Energy split indicators -->
              <rect x="772" y="80" width="195" height="42" rx="3" fill="#0f172a" stroke="#34d399" />
              <text x="780" y="96" fill="#34d399" font-size="8.5" font-weight="bold">Rooftop Solar Supply: 58%</text>
              <text x="780" y="110" fill="#cbd5e1" font-size="8" font-family="monospace">2,200 kW peak daytime injection</text>

              <rect x="772" y="130" width="195" height="42" rx="3" fill="#0f172a" stroke="#64748b" />
              <text x="780" y="146" fill="#94a3b8" font-size="8.5" font-weight="bold">EVN Grid Supplement: 42%</text>
              <text x="780" y="160" fill="#cbd5e1" font-size="8" font-family="monospace">1,624 kW peak from 22kV transformer</text>

              <text x="772" y="195" fill="#fde68a" font-size="8" font-family="monospace">Total Factory Peak Load: 3,824 kW</text>
              <text x="772" y="210" fill="#38bdf8" font-size="8" font-family="monospace">Grid Electricity Cost Avoided: -$283k/yr</text>
            </svg>
          </div>
        </div>


        <!-- Technical Calculations Grid -->
        <div class="grid grid-cols-1 md:grid-cols-2 gap-4 text-xs pt-2">
          
          <div class="p-4 rounded-lg bg-slate-50 border-l-4 border-amber-500 space-y-3">
            <span class="font-bold text-amber-900 uppercase tracking-wide text-xs block">
              A. Photovoltaic Array Sizing &amp; Module Configuration
            </span>
            <div class="font-mono bg-white p-3 rounded border border-slate-200 text-slate-800 space-y-1 text-[11px]">
              <div>Effective Roof Area: 24,500 m² (70% utilization of 35,000 m² GFA)</div>
              <div>Module Type: Monocrystalline N-Type TOPCon 590W Bifacial</div>
              <div>Module Dimensions: 2,278 × 1,134 × 30 mm (Area: 2.58 m²/panel)</div>
              <div>Module Efficiency (STC): 22.8% (Bifacial gain factor: +8.5%)</div>
              <div>Total Module Count: 4,745 Panels = 2,799,550 Wp = 2.80 MWp DC</div>
              <div class="pt-1 text-amber-700 font-bold border-t border-slate-100">
                Annual Specific Yield: 1,480 kWh/kWp/year @ 79.5% Performance Ratio (PR)
              </div>
              <div class="text-emerald-700 font-bold">
                Annual Generation = 2,800 kWp × 1,480 × 0.795 = 3,294,500 kWh/year
              </div>
            </div>
            <p class="text-slate-600 text-[11px] leading-relaxed">
              100% of daytime generation is consumed directly on the factory floor, displacing high-tariff daytime EVN grid power without the need for expensive battery energy storage (BESS).
            </p>
          </div>

          <div class="p-4 rounded-lg bg-slate-50 border-l-4 border-sky-600 space-y-3">
            <span class="font-bold text-sky-900 uppercase tracking-wide text-xs block">
              B. String Inverter Topology &amp; Zero-Export Power Control
            </span>
            <div class="font-mono bg-white p-3 rounded border border-slate-200 text-slate-800 space-y-1 text-[11px]">
              <div>Inverter Model: 20 units × 110 kW Three-Phase String Inverters</div>
              <div>Total Inverter AC Capacity: 2,200 kW (2.20 MW AC)</div>
              <div>DC-to-AC Overloading Ratio: 2.80 MWp / 2.20 MW = 1.27 (Optimal Sweet Spot)</div>
              <div>Operating MPPT Voltage Range: 200V to 1,000V DC (9 MPPTs per unit)</div>
              <div>Grid Tie-In Voltage: 400V AC 3-Phase 50Hz</div>
              <div class="pt-1 text-sky-700 font-bold border-t border-slate-100">
                Zero-Export Controller: Integrated fast-response power limiter (Modbus RTU)
              </div>
              <div class="text-slate-900 font-bold">
                Main Switchboard Tie-In: Synchronized to MDB-1 and MDB-2 busbars
              </div>
            </div>
            <p class="text-slate-600 text-[11px] leading-relaxed">
              Equipped with automated reverse-power relays ensuring zero backfeed into the EVN 22kV grid, fully conforming to current Vietnamese Ministry of Industry and Trade (MOIT) self-consumption regulations.
            </p>
          </div>

        </div>
      </div>
    </div>

    </div>

    <!-- TAB 2: PEB ROOF DEAD-LOAD & WIND UPLIFT -->
    <div id="tab-peb-structure" class="tab-panel hidden space-y-6">
      <div class="space-y-4">
        <h2 class="text-lg font-bold text-slate-900 border-b border-slate-100 pb-2">
          PEB Steel Structure Dead-Load Engineering, Non-Penetrative Mounting &amp; Typhoon Resistance
        </h2>
        <p class="text-xs text-slate-500 mt-0.5">
          Structural calculation models verifying structural safety under TCVN 2737:2023 and Coastal Vietnam wind loads:
        </p>

        <div class="grid grid-cols-1 md:grid-cols-2 gap-4 text-xs">
          
          <div class="p-4 rounded-lg bg-slate-50 border-l-4 border-slate-600 space-y-3">
            <span class="font-bold text-slate-900 uppercase tracking-wide text-xs block">
              A. PEB Roof Dead-Load Calculation &amp; Safety Margin
            </span>
            <div class="font-mono bg-white p-3 rounded border border-slate-200 text-slate-800 space-y-1 text-[11px]">
              <div>1. Pre-Engineered Steel Building (PEB) Design Capacity: 65.0 kg/m²</div>
              <div>2. Base Roof Sheeting + 50mm Glasswool Insulation: 12.0 kg/m²</div>
              <div>3. Solar PV Module Weight (28.5 kg / 2.58 m²): 11.0 kg/m²</div>
              <div>4. Anodized Aluminum Rails, Mid/End Clamps &amp; Cabling: 3.5 kg/m²</div>
              <div class="text-amber-700 font-bold">• Total Solar Installation Dead Load: 14.5 kg/m²</div>
              <div>5. Statutory Roof Maintenance Live Load (TCVN 2737): 30.0 kg/m²</div>
              <div class="pt-1.5 text-emerald-700 font-bold border-t border-slate-100">
                Total Combined Operating Load: 12.0 + 14.5 + 30.0 = 56.5 kg/m²
              </div>
              <div class="text-slate-900 font-bold">
                Structural Safety Margin: (65.0 - 56.5) = +8.5 kg/m² (+13.1% Safety Cushion)
              </div>
            </div>
            <p class="text-slate-600 text-[11px] leading-relaxed">
              Proves mathematically that the rooftop solar installation requires zero structural steel reinforcement or retrofitting, avoiding a potential $450,000 USD PEB redesign.
            </p>
          </div>

          <div class="p-4 rounded-lg bg-slate-50 border-l-4 border-sky-600 space-y-3">
            <span class="font-bold text-sky-900 uppercase tracking-wide text-xs block">
              B. Non-Penetrative Standing-Seam Mounting (S-5! Clamps)
            </span>
            <div class="font-mono bg-white p-3 rounded border border-slate-200 text-slate-800 space-y-1 text-[11px]">
              <div>Roof Profile: Zip-Lok 406 Standing-Seam Concealed-Fix Sheeting</div>
              <div>Mounting Hardware: S-5-Z Aluminum Clamps (Zero Self-Drilling Screws)</div>
              <div>Clamping Mechanism: Round-point stainless steel setscrews onto seam</div>
              <div>Pull-out Tensile Strength: 4.85 kN per clamp (UL 2703 certified)</div>
              <div class="pt-1 text-sky-700 font-bold border-t border-slate-100">
                Envelope Integrity: 100% Zero-Penetration Warranty Preserved (15 Years)
              </div>
              <div class="text-slate-900 font-bold">
                Typhoon Resistance: Designed for Zone II.A Wind Load (38 m/s = 137 km/h)
              </div>
            </div>
            <p class="text-slate-600 text-[11px] leading-relaxed">
              Perimeter setback exclusion of 2.5 meters from all roof eaves and ridges eliminates exposure to severe localized roof vortex aerodynamic suction forces during tropical typhoons.
            </p>
          </div>

        </div>
      </div>
    </div>

    <!-- TAB 3: PPA VS. DIRECT CAPEX APPRAISAL -->
    <div id="tab-ppa-capex" class="tab-panel hidden space-y-6">
      <div class="space-y-4">
        <h2 class="text-lg font-bold text-slate-900 border-b border-slate-100 pb-2">
          Commercial Financial Appraisal: Direct Owner CAPEX vs. Solar Power Purchase Agreement (PPA)
        </h2>
        <p class="text-xs text-slate-500 mt-0.5">
          20-year Discounted Cash Flow (DCF @ 10% WACC), balance sheet leverage comparison, and buyout provisions:
        </p>

        <!-- Comparative Summary Cards -->
        <div class="grid grid-cols-1 md:grid-cols-2 gap-4 text-xs">
          
          <div class="p-4 rounded-lg bg-slate-50 border-l-4 border-amber-500 space-y-3">
            <div class="flex items-center justify-between">
              <strong class="text-amber-900 font-bold uppercase text-[10px]">Model A: Direct Owner CAPEX Investment</strong>
              <span class="font-mono text-amber-700 font-bold">Self-Funded</span>
            </div>
            <div class="font-mono bg-white p-3 rounded border border-slate-200 text-slate-800 space-y-1 text-[11px]">
              <div>Initial Turnkey Outlay: 2,800 kWp @ $0.65/Wp = $1,820,000 USD</div>
              <div>Annual Solar Electricity Output: 3,294,500 kWh / year</div>
              <div>Gross Electricity Tariff Avoidance: 3.29M kWh × $0.086/kWh = $283,327</div>
              <div>Annual OPEX (O&amp;M, Cleaning, Insurance, Spares): -$22,500 / year</div>
              <div class="pt-1 text-amber-700 font-bold border-t border-slate-100">
                Net Annual Operating Cash Flow: +$260,827 USD / Year
              </div>
              <div class="text-slate-900 font-bold">Simple Payback Period: $1,820,000 / $260,827 = 4.98 Years</div>
              <div class="text-emerald-700 font-bold">20-Year Project IRR: 19.45% | Cumulative 20-Year Cash: +$5.22M USD</div>
            </div>
            <p class="text-slate-600 text-[11px] leading-relaxed">
              Delivers maximum long-term corporate value and balance sheet equity, but requires $1.82M USD upfront capital allocation during the high-stress greenfield execution phase.
            </p>
          </div>

          <div class="p-4 rounded-lg bg-slate-50 border-l-4 border-emerald-500 space-y-3">
            <div class="flex items-center justify-between">
              <strong class="text-emerald-900 font-bold uppercase text-[10px]">Model B: Solar Power Purchase Agreement (PPA)</strong>
              <span class="font-mono text-emerald-700 font-bold">Zero CAPEX (Recommended)</span>
            </div>
            <div class="font-mono bg-white p-3 rounded border border-slate-200 text-slate-800 space-y-1 text-[11px]">
              <div>Initial Capital Outlay: $0 USD (100% Funded by Solar Developer)</div>
              <div>Asset Ownership &amp; All O&amp;M Risk: Borne 100% by PPA Developer</div>
              <div>Contracted Tariff Structure: Guaranteed 18% Discount vs. EVN Industrial Tariff</div>
              <div>PPA Effective Tariff: $0.086/kWh × (1 - 0.18) = $0.0705/kWh</div>
              <div class="pt-1 text-emerald-700 font-bold border-t border-slate-100">
                Immediate Net Annual OPEX Savings: -$51,000 USD / Year
              </div>
              <div class="text-slate-900 font-bold">Balance Sheet Impact: 100% Off-Balance Sheet (Zero Debt Exposure)</div>
              <div class="text-sky-700 font-bold">Buyout Option: Pre-agreed Fair Market Value (FMV) at Year 7, 10, or 15</div>
            </div>
            <p class="text-slate-600 text-[11px] leading-relaxed">
              Conserves $1.82M USD liquidity to fund automated sewing lines and robotics, while instantly capturing ESG carbon credits and operational savings from Day 1 of factory operations.
            </p>
          </div>

        </div>

        <!-- Comparative Matrix Table -->
        <div class="space-y-2 pt-2">
          <div class="text-xs font-bold text-slate-900 uppercase tracking-wide">
            Strategic Financial Comparison: Direct CAPEX vs. Solar PPA
          </div>
          <div class="rounded-lg border border-slate-200 overflow-x-auto scrollbar-thin w-full">
            <table class="esg-table w-full text-left text-[11px] border-collapse">
              <thead class="bg-slate-50 text-slate-700 uppercase border-b border-slate-200 font-semibold text-[10px] tracking-wider">
                <tr>
                  <th class="border-r border-slate-200">Evaluation Dimension</th>
                  <th class="border-r border-slate-200">Model A: Direct CAPEX ($1.82M)</th>
                  <th class="border-r border-slate-200">Model B: Solar PPA (Zero CAPEX)</th>
                  <th>Executive Strategic Recommendation</th>
                </tr>
              </thead>
              <tbody class="divide-y divide-slate-200 font-mono text-[11px]">
                <tr class="hover:bg-slate-50/50">
                  <td class="font-semibold text-slate-900">Upfront Capital Demand</td>
                  <td class="text-rose-700 font-bold">$1,820,000 USD Outlay</td>
                  <td class="text-emerald-700 font-bold">$0 USD (Zero Initial Cash)</td>
                  <td class="font-sans text-[10.5px]">PPA preserves capital for manufacturing machinery.</td>
                </tr>
                <tr class="hover:bg-slate-50/50">
                  <td class="font-semibold text-slate-900">Annual Net Cash Flow</td>
                  <td class="text-emerald-700 font-bold">+$260,827 USD / Year</td>
                  <td class="text-slate-700 font-semibold">+$51,000 USD / Year</td>
                  <td class="font-sans text-[10.5px]">Direct CAPEX delivers 5.1x higher annual cash return.</td>
                </tr>
                <tr class="hover:bg-slate-50/50">
                  <td class="font-semibold text-slate-900">20-Year Net Value Realized</td>
                  <td class="text-emerald-700 font-bold">+$5,216,000 USD</td>
                  <td class="text-slate-700 font-semibold">+$1,020,000 USD</td>
                  <td class="font-sans text-[10.5px]">Direct CAPEX accumulates +$4.2M more lifetime value.</td>
                </tr>
                <tr class="hover:bg-slate-50/50">
                  <td class="font-semibold text-slate-900">Equipment O&amp;M &amp; Inverter Replacement</td>
                  <td class="text-amber-700 font-bold">Owner Responsibility ($22.5k/yr)</td>
                  <td class="text-emerald-700 font-bold">100% Borne by Developer</td>
                  <td class="font-sans text-[10.5px]">PPA de-risks technical degradation and typhoon damage.</td>
                </tr>
                <tr class="hover:bg-slate-50/50 bg-sky-50/30">
                  <td class="font-semibold text-sky-900">Recommended Executive Hybrid Strategy</td>
                  <td colspan="2" class="font-sans text-[11px] font-semibold text-sky-900">
                    Deploy under Solar PPA at COD (protecting greenfield liquidity) with a contractual Early Buyout Clause exercisable at Year 7 at depreciated book value (~$780k USD).
                  </td>
                  <td class="font-sans text-[10.5px] text-emerald-700 font-bold">Captures best of both models.</td>
                </tr>
              </tbody>
            </table>
          </div>
        </div>
      </div>
    </div>

    <!-- TAB 4: LEED PLATINUM V4.1 SCORECARD -->
    <div id="tab-leed-scorecard" class="tab-panel hidden space-y-6">
      <div class="space-y-4">
        <h2 class="text-lg font-bold text-slate-900 border-b border-slate-100 pb-2">
          LEED v4.1 BD+C Manufacturing: 84-Point Platinum Certification Scorecard
        </h2>
        <p class="text-xs text-slate-500 mt-0.5">
          Detailed category point allocations, credit defense narratives, and technical prerequisites:
        </p>

        
        <!-- LEED PLATINUM V4.1 84-POINT TARGET SCORECARD WHEEL -->
        <div class="rounded-lg border border-slate-200 bg-white p-4 space-y-3">
          <div class="flex items-center justify-between border-b border-slate-100 pb-2">
            <div>
              <span class="text-[10px] uppercase font-bold text-emerald-700 tracking-wider">Green Building Certification Framework</span>
              <h3 class="text-sm font-bold text-slate-900">LEED v4.1 BD+C Manufacturing: 84 Points Targeted (Platinum Threshold: ≥ 80 Points)</h3>
            </div>
            <span class="text-[10px] font-mono px-2 py-0.5 rounded bg-emerald-50 text-emerald-800 border border-emerald-200 font-semibold">
              Certified Platinum Level
            </span>
          </div>

          <div class="flex items-center justify-between text-[11px] text-slate-500 md:hidden px-1"><span class="font-mono text-[10px]">LEED Platinum Scorecard</span><span class="font-mono text-[9.5px] bg-sky-50 text-sky-800 border border-sky-200 px-2 py-0.5 rounded">Swipe to view &rarr;</span></div>
          <div class="w-full overflow-x-auto scrollbar-thin bg-slate-950 rounded-lg p-2 border border-slate-800">
            <div class="min-w-[800px] w-full">
              <svg viewBox="0 0 1000 240" class="w-full h-auto select-none" xmlns="http://www.w3.org/2000/svg">
              <!-- Category 1: Energy & Atmosphere (31/33) -->
              <rect x="20" y="30" width="220" height="90" rx="5" fill="#1e293b" stroke="#f59e0b" stroke-width="1.5" />
              <text x="32" y="50" fill="#fde68a" font-size="10" font-weight="bold">Energy &amp; Atmosphere (EA)</text>
              <text x="32" y="68" fill="#34d399" font-size="12" font-family="monospace" font-weight="bold">31 / 33 Points</text>
              <text x="32" y="84" fill="#cbd5e1" font-size="8" font-family="monospace">• 2.8 MWp On-Site Solar PV (Max)</text>
              <text x="32" y="96" fill="#cbd5e1" font-size="8" font-family="monospace">• Biomass Boiler Zero Fossil Fuel</text>
              <text x="32" y="108" fill="#cbd5e1" font-size="8" font-family="monospace">• VFD Compressed Air &amp; LED Lighting</text>

              <!-- Category 2: Water Efficiency (11/11) -->
              <rect x="260" y="30" width="220" height="90" rx="5" fill="#1e293b" stroke="#06b6d4" stroke-width="1.5" />
              <text x="272" y="50" fill="#67e8f9" font-size="10" font-weight="bold">Water Efficiency (WE)</text>
              <text x="272" y="68" fill="#34d399" font-size="12" font-family="monospace" font-weight="bold">11 / 11 Points (Full)</text>
              <text x="272" y="84" fill="#cbd5e1" font-size="8" font-family="monospace">• 65% ETP RO Water Circularity</text>
              <text x="272" y="96" fill="#cbd5e1" font-size="8" font-family="monospace">• 48% Indoor Potable Reduction</text>
              <text x="272" y="108" fill="#cbd5e1" font-size="8" font-family="monospace">• Zero Potable Water for Landscape</text>

              <!-- Category 3: Indoor Environmental Quality (11/16) -->
              <rect x="500" y="30" width="230" height="90" rx="5" fill="#1e293b" stroke="#38bdf8" stroke-width="1.5" />
              <text x="512" y="50" fill="#7dd3fc" font-size="10" font-weight="bold">Indoor Environmental Quality (EQ)</text>
              <text x="512" y="68" fill="#34d399" font-size="12" font-family="monospace" font-weight="bold">11 / 16 Points</text>
              <text x="512" y="84" fill="#cbd5e1" font-size="8" font-family="monospace">• 35 ACH Celdek Evaporative Cooling</text>
              <text x="512" y="96" fill="#cbd5e1" font-size="8" font-family="monospace">• Low-VOC Adhesives &amp; Paints</text>
              <text x="512" y="108" fill="#cbd5e1" font-size="8" font-family="monospace">• 500 Lux Ergonomic Task Lighting</text>

              <!-- Category 4: Location & Transportation (11/16) -->
              <rect x="750" y="30" width="230" height="90" rx="5" fill="#1e293b" stroke="#a855f7" stroke-width="1.5" />
              <text x="762" y="50" fill="#d8b4fe" font-size="10" font-weight="bold">Location &amp; Transportation (LT)</text>
              <text x="762" y="68" fill="#34d399" font-size="12" font-family="monospace" font-weight="bold">11 / 16 Points</text>
              <text x="762" y="84" fill="#cbd5e1" font-size="8" font-family="monospace">• Factory Shuttle Bus Fleet (85%)</text>
              <text x="762" y="96" fill="#cbd5e1" font-size="8" font-family="monospace">• 20 EV Charging Station Bays</text>
              <text x="762" y="108" fill="#cbd5e1" font-size="8" font-family="monospace">• Preferred Parking for Green Vehicles</text>

              <!-- Bottom Row Categories -->
              <!-- Category 5: Sustainable Sites (8/10) -->
              <rect x="20" y="135" width="220" height="85" rx="5" fill="#1e293b" stroke="#10b981" stroke-width="1.2" />
              <text x="32" y="155" fill="#6ee7b7" font-size="9.5" font-weight="bold">Sustainable Sites (SS)</text>
              <text x="32" y="172" fill="#34d399" font-size="11" font-family="monospace" font-weight="bold">8 / 10 Points</text>
              <text x="32" y="188" fill="#cbd5e1" font-size="8" font-family="monospace">• High-Albedo Cool Roof (SRI &gt;82)</text>
              <text x="32" y="200" fill="#cbd5e1" font-size="8" font-family="monospace">• On-site Stormwater Bio-Retention</text>

              <!-- Category 6: Materials & Resources (8/13) -->
              <rect x="260" y="135" width="220" height="85" rx="5" fill="#1e293b" stroke="#64748b" stroke-width="1.2" />
              <text x="272" y="155" fill="#cbd5e1" font-size="9.5" font-weight="bold">Materials &amp; Resources (MR)</text>
              <text x="272" y="172" fill="#34d399" font-size="11" font-family="monospace" font-weight="bold">8 / 13 Points</text>
              <text x="272" y="188" fill="#cbd5e1" font-size="8" font-family="monospace">• EPD Verified Recycled Steel (PEB)</text>
              <text x="272" y="200" fill="#cbd5e1" font-size="8" font-family="monospace">• 85% Construction Waste Diverted</text>

              <!-- Category 7: Innovation & Integrative Process (5/7) -->
              <rect x="500" y="135" width="230" height="85" rx="5" fill="#1e293b" stroke="#e11d48" stroke-width="1.2" />
              <text x="512" y="155" fill="#fda4af" font-size="9.5" font-weight="bold">Innovation (IN) &amp; IP</text>
              <text x="512" y="172" fill="#34d399" font-size="11" font-family="monospace" font-weight="bold">5 / 7 Points</text>
              <text x="512" y="188" fill="#cbd5e1" font-size="8" font-family="monospace">• Zero Waste to Landfill (ZWTL)</text>
              <text x="512" y="200" fill="#cbd5e1" font-size="8" font-family="monospace">• Integrative Energy/Water Simulation</text>

              <!-- Total Score Card Box -->
              <rect x="750" y="135" width="230" height="85" rx="5" fill="#064e3b" stroke="#34d399" stroke-width="1.8" />
              <text x="762" y="155" fill="#a7f3d0" font-size="10" font-weight="bold">TOTAL CERTIFIED SCORE</text>
              <text x="762" y="182" fill="#ffffff" font-size="20" font-family="monospace" font-weight="bold">84 / 110 Points</text>
              <text x="762" y="202" fill="#34d399" font-size="9" font-family="system-ui" font-weight="bold">LEED PLATINUM TIER (Threshold: 80+)</text>
            </svg>
          </div>
        </div>


        <!-- Detailed Point Breakdown Table -->
        <div class="space-y-2 pt-2">
          <div class="text-xs font-bold text-slate-900 uppercase tracking-wide">
            LEED Platinum v4.1 Credit Audit Breakdown (84 Points Targeted)
          </div>
          <div class="rounded-lg border border-slate-200 overflow-x-auto scrollbar-thin w-full">
            <table class="esg-table w-full text-left text-[11px] border-collapse">
              <thead class="bg-slate-50 text-slate-700 uppercase border-b border-slate-200 font-semibold text-[10px] tracking-wider">
                <tr>
                  <th class="border-r border-slate-200">Category</th>
                  <th class="border-r border-slate-200 text-center">Score Target</th>
                  <th class="border-r border-slate-200">Core Contributing Engineering Asset</th>
                  <th>Compliance &amp; Verification Protocol</th>
                </tr>
              </thead>
              <tbody class="divide-y divide-slate-200 font-mono text-[11px]">
                <tr class="hover:bg-slate-50/50 bg-amber-50/20">
                  <td class="font-semibold text-amber-900">Energy &amp; Atmosphere (EA)</td>
                  <td class="text-center font-bold text-amber-700">31 / 33</td>
                  <td class="font-sans">2.8 MWp Solar PV (Credit: Renewable Energy) + Biomass Boiler</td>
                  <td class="font-sans text-[10.5px]">ASHRAE 90.1-2016 whole-building energy modeling demonstrating &gt;42% cost reduction.</td>
                </tr>
                <tr class="hover:bg-slate-50/50 bg-cyan-50/20">
                  <td class="font-semibold text-cyan-900">Water Efficiency (WE)</td>
                  <td class="text-center font-bold text-cyan-700">11 / 11</td>
                  <td class="font-sans">1,200 m³/d ETP + 65% RO Permeate Circular Recycling Loop</td>
                  <td class="font-sans text-[10.5px]">Zero potable water for landscape/cooling pads; &gt;48% indoor sanitary potable savings.</td>
                </tr>
                <tr class="hover:bg-slate-50/50">
                  <td class="font-semibold text-slate-900">Indoor Environmental Quality (EQ)</td>
                  <td class="text-center font-bold text-sky-700">11 / 16</td>
                  <td class="font-sans">Celdek 35 ACH ventilation + negative-pressure lint extraction</td>
                  <td class="font-sans text-[10.5px]">ASHRAE 62.1 outdoor air rate met; low-emitting adhesives (SCAQMD Rule 1168).</td>
                </tr>
                <tr class="hover:bg-slate-50/50">
                  <td class="font-semibold text-slate-900">Location &amp; Transportation (LT)</td>
                  <td class="text-center font-bold text-purple-700">11 / 16</td>
                  <td class="font-sans">Company shuttle bus network + 20 EV charging stations</td>
                  <td class="font-sans text-[10.5px]">Routes cover &gt;85% of factory labor force, reducing single-occupancy vehicle trips.</td>
                </tr>
                <tr class="hover:bg-slate-50/50">
                  <td class="font-semibold text-slate-900">Sustainable Sites (SS)</td>
                  <td class="text-center font-bold text-emerald-700">8 / 10</td>
                  <td class="font-sans">High-albedo cool roof (SRI &gt;82) + stormwater bio-swales</td>
                  <td class="font-sans text-[10.5px]">Heat island mitigation and 90th percentile regional storm runoff retention.</td>
                </tr>
                <tr class="hover:bg-slate-50/50">
                  <td class="font-semibold text-slate-900">Materials &amp; Resources (MR)</td>
                  <td class="text-center font-bold text-slate-700">8 / 13</td>
                  <td class="font-sans">EPD certified structural steel + 85% construction recycling</td>
                  <td class="font-sans text-[10.5px]">Life-cycle assessment (LCA) + verified supplier environmental product declarations.</td>
                </tr>
                <tr class="hover:bg-slate-50/50">
                  <td class="font-semibold text-slate-900">Innovation (IN) &amp; Integrative Process</td>
                  <td class="text-center font-bold text-rose-700">5 / 7</td>
                  <td class="font-sans">Zero Waste to Landfill (ZWTL) + early energy modeling</td>
                  <td class="font-sans text-[10.5px]">Comprehensive fabric scrap upcycling; corporate supply-chain transparency.</td>
                </tr>
              </tbody>
            </table>
          </div>
        </div>
      </div>
    </div>

    </div>

    <!-- TAB 5: DECARBONIZATION & SCOPE 1, 2, 3 -->
    <div id="tab-decarb-scope" class="tab-panel hidden space-y-6">
      <div class="space-y-4">
        <h2 class="text-lg font-bold text-slate-900 border-b border-slate-100 pb-2">
          Scope 1, 2, and 3 Decarbonization Accounting &amp; Circularity Governance
        </h2>
        <p class="text-xs text-slate-500 mt-0.5">
          Science-Based Targets initiative (SBTi) emissions accounting, Higg FEM benchmarks, and ZDHC chemical governance:
        </p>

        <div class="grid grid-cols-1 md:grid-cols-3 gap-4 text-xs">
          
          <div class="p-4 rounded-lg bg-slate-50 border-l-4 border-rose-500 space-y-2">
            <strong class="text-rose-900 font-bold uppercase text-[10px] block">Scope 1: Direct Thermal Emissions</strong>
            <div class="font-mono bg-white p-2.5 rounded border border-slate-200 text-slate-800 space-y-1 text-[11px]">
              <div>Baseline HFO Fuel: 2,840 t/yr × 3.10 tCO₂e/t = 8,804 tCO₂e</div>
              <div>Biomass Pellets: Biogenic Carbon Neutral (IPCC Guidelines)</div>
              <div>Parasitic Transport/Handling: 345 tCO₂e/yr</div>
              <div class="pt-1 text-emerald-700 font-bold border-t border-slate-100">
                Net Scope 1 Abatement: -8,459 tCO₂e / Year
              </div>
            </div>
            <p class="text-slate-600 text-[11px] leading-relaxed">
              Displacing fossil heavy fuel oil with agricultural waste pellets achieves a 96% direct thermal carbon reduction.
            </p>
          </div>

          <div class="p-4 rounded-lg bg-slate-50 border-l-4 border-amber-500 space-y-2">
            <strong class="text-amber-900 font-bold uppercase text-[10px] block">Scope 2: Purchased Electricity Emissions</strong>
            <div class="font-mono bg-white p-2.5 rounded border border-slate-200 text-slate-800 space-y-1 text-[11px]">
              <div>Total Factory Electrical Demand: 5,680,000 kWh/yr</div>
              <div>Rooftop Solar PV Output: 3,294,500 kWh/yr (58% of demand)</div>
              <div>EVN Grid Emission Factor: 0.7221 tCO₂e / MWh</div>
              <div class="pt-1 text-emerald-700 font-bold border-t border-slate-100">
                Net Scope 2 Abatement: -2,379 tCO₂e / Year
              </div>
            </div>
            <p class="text-slate-600 text-[11px] leading-relaxed">
              On-site solar generation eliminates 2,379 tons of fossil grid emissions annually without purchasing green attributes.
            </p>
          </div>

          <div class="p-4 rounded-lg bg-slate-50 border-l-4 border-emerald-500 space-y-2">
            <strong class="text-emerald-900 font-bold uppercase text-[10px] block">Scope 3: Supply Chain &amp; Circularity</strong>
            <div class="font-mono bg-white p-2.5 rounded border border-slate-200 text-slate-800 space-y-1 text-[11px]">
              <div>Higg Facility Environmental Module: Higg FEM ≥ 85 Score</div>
              <div>Chemical Management: ZDHC MRSL Level 3 Compliance</div>
              <div>Water Circularity: 65% Recycled Permeate (780 m³/day)</div>
              <div class="pt-1 text-emerald-700 font-bold border-t border-slate-100">
                Global Recycled Standard: GRS Certified Fabric Trims
              </div>
            </div>
            <p class="text-slate-600 text-[11px] leading-relaxed">
              Ensures zero non-compliance points during stringent tier-1 buyer sustainability audits (Nike, Lululemon, Patagonia).
            </p>
          </div>

        </div>
      </div>
    </div>

    

    <!-- FLOATING TOOLTIP BOX -->
    <div id="calc-tooltip">
      <div id="tooltip-title" class="font-bold text-sky-400 mb-1"></div>
      <div id="tooltip-formula" class="font-mono text-[10px] text-amber-300 mb-1"></div>
      <div id="tooltip-calc" class="font-mono text-[10px] text-slate-300 mb-1.5 border-t border-slate-700 pt-1"></div>
      <div id="tooltip-desc" class="text-slate-400 text-[10.5px]"></div>
    </div>

  </div>

  <script>
    function showTab(tabId) {
      document.querySelectorAll('.tab-panel').forEach(p => p.classList.add('hidden'));
      document.querySelectorAll('.tab-btn').forEach(b => {
        b.classList.remove('border-sky-700', 'text-sky-800', 'font-bold');
        b.classList.add('border-transparent', 'text-slate-500', 'font-semibold');
      });

      const activePanel = document.getElementById('tab-' + tabId);
      const activeBtn = document.getElementById('btn-tab-' + tabId);

      if (activePanel) activePanel.classList.remove('hidden');
      if (activeBtn) {
        activeBtn.classList.add('border-sky-700', 'text-sky-800', 'font-bold');
        activeBtn.classList.remove('border-transparent', 'text-slate-500', 'font-semibold');
      }
    }

    const tooltip = document.getElementById('calc-tooltip');
    const tTitle = document.getElementById('tooltip-title');
    const tFormula = document.getElementById('tooltip-formula');
    const tCalc = document.getElementById('tooltip-calc');
    const tDesc = document.getElementById('tooltip-desc');

    document.querySelectorAll('.calc-cell').forEach(cell => {
      cell.addEventListener('mouseenter', (e) => {
        const metric = cell.getAttribute('data-metric') || 'Calculation Model';
        const formula = cell.getAttribute('data-formula') || '';
        const calc = cell.getAttribute('data-calc') || '';
        const desc = cell.getAttribute('data-desc') || '';

        tTitle.innerText = metric;
        tFormula.innerHTML = '<span class="text-slate-400">Formula: </span>' + formula;
        tCalc.innerHTML = '<span class="text-slate-400">Step-by-Step: </span>' + calc;
        tDesc.innerText = desc;

        tooltip.style.display = 'block';
        tooltip.style.opacity = '1';
        positionTooltip(e);
      });

      cell.addEventListener('mousemove', (e) => {
        positionTooltip(e);
      });

      cell.addEventListener('mouseleave', () => {
        tooltip.style.opacity = '0';
        tooltip.style.display = 'none';
      });
    });

    function positionTooltip(e) {
      const offset = 15;
      let left = e.clientX + offset;
      let top = e.clientY + offset;

      const tooltipRect = tooltip.getBoundingClientRect();
      const windowWidth = window.innerWidth;
      const windowHeight = window.innerHeight;

      if (left + tooltipRect.width > windowWidth - 20) {
        left = e.clientX - tooltipRect.width - offset;
      }

      if (top + tooltipRect.height > windowHeight - 20) {
        top = e.clientY - tooltipRect.height - offset;
      }

      tooltip.style.left = Math.max(10, left) + 'px';
      tooltip.style.top = Math.max(10, top) + 'px';
    }
  </script>
</body>
</html>
